within ;
package BaseCase_Vaartstraat_HCCC
  "Base Case model of Vaartstraat with Heating Curve/Cooling Curve control, decoupled Heat pump control"

  model BaseCase_V_HCCC
    "Still to add/improve: Borefield pump control, smaller size storage tank and stage heat pump control"
      replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});

      parameter Real a=20000 "pressure rise pumpVS during cooling";

      parameter Modelica.SIunits.Temperature TGro = 283.15
      "Ground temperature";

     IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
       annotation (Placement(transformation(extent={{-402,376},{-386,392}})));
    IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
      annotation (Placement(transformation(extent={{-368,374},{-348,394}})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpHP(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=0.022,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Stages,
      addPowerToMedium=false,
      dp_nominal=HP.dp1_nominal,
      heads={HP.dp1_nominal},
      prescribeSystemPressure=false)      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={-234,-44})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval1VN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,-5},{6,5}},
          rotation=-90,
          origin={-97,100})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval3VN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{10,-10},{-10,10}},
          rotation=-90,
          origin={-140,38})));
    IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium =
          IDEAS.Media.Water,
        nPorts=1)            annotation (Placement(transformation(
          extent={{10,-10},{-10,10}},
          rotation=-90,
          origin={-94,-128})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={-94,-42})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=0.1505,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      addPowerToMedium=false,
      dp_nominal=TABSVN.dp_nominal + _3wayVN.res3.dp_nominal,
      prescribeSystemPressure=true)                           annotation (
        Placement(transformation(
          extent={{10,10},{-10,-10}},
          rotation=90,
          origin={-94,20})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval2_VN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(transformation(
          extent={{-6,-5},{6,5}},
          rotation=-90,
          origin={-95,46})));
    IDEAS.Fluid.Actuators.Valves.ThreeWayLinear _3wayVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=0.1505,
      dpValve_nominal=100) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={-96,72})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TsupH(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=0.0077,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,5},{6,-5}},
          rotation=0,
          origin={-157,142})));
    Modelica.Blocks.Logical.Hysteresis H_CVN(uLow=-1, uHigh=1)
      annotation (Placement(transformation(extent={{32,32},{12,52}})));
    Modelica.Blocks.Sources.RealExpression eVN(y=V.tDCVN.Tset.y - (V.TSensor_VN -
          273.15))
      annotation (Placement(transformation(extent={{12,52},{26,70}})));
    IDEAS.Fluid.HeatPumps.ScrollWaterToWater HP(
      redeclare package Medium1 = IDEAS.Media.Water,
      redeclare package Medium2 = IDEAS.Media.Water,
      m1_flow_nominal=0.0015 + pumpHP.m_flow_nominal,
      m2_flow_nominal=0.0015 + pumpHP.m_flow_nominal,
      dp1_nominal=13000,
      dp2_nominal=13000,
      redeclare package ref = IDEAS.Media.Refrigerants.R410A,
      enable_variable_speed=true,
      scaling_factor=0.015,
      datHeaPum=
          IDEAS.Fluid.HeatPumps.Data.ScrollWaterToWater.Heating.Viessmann_BW301A21_28kW_5_94COP_R410A())
              annotation (Placement(transformation(
          extent={{-10,10},{10,-10}},
          rotation=90,
          origin={-240,26})));
    IDEAS.Fluid.Sources.Boundary_pT Ground_H(
      redeclare package Medium = IDEAS.Media.Water,
      nPorts=1) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={-276,-22})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpGH(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=HP.m2_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Stages,
      addPowerToMedium=false,
      dp_nominal=HP.dp2_nominal,
      heads={HP.dp2_nominal}) annotation (Placement(transformation(
          extent={{-10,10},{10,-10}},
          rotation=0,
          origin={-286,68})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TretHP(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=0.0077,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{6,-5},{-6,5}},
          rotation=-90,
          origin={-233,0})));
    IDEAS.Fluid.HeatExchangers.DryCoilEffectivenessNTU hex(
      redeclare package Medium1 = IDEAS.Media.Water,
      redeclare package Medium2 = IDEAS.Media.Water,
      m1_flow_nominal=0.6,
      m2_flow_nominal=0.6,
      dp1_nominal=35000,
      dp2_nominal=35000,
      configuration=IDEAS.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
      Q_flow_nominal=680,
      T_a1_nominal=296.15,
      T_a2_nominal=290.15) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={470,32})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpGC(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=hex.m2_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      addPowerToMedium=false,
      dp_nominal=hex.dp2_nominal,
      heads={hex.dp2_nominal})    annotation (Placement(transformation(
          extent={{10,10},{-10,-10}},
          rotation=90,
          origin={480,92})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TsupC(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{6,5},{-6,-5}},
          rotation=-90,
          origin={463,60})));
    Modelica.Blocks.Math.BooleanToReal booleanToRealVNH(realTrue=1, realFalse=0)
      annotation (Placement(transformation(extent={{-36,162},{-52,178}})));
    Modelica.Blocks.Math.BooleanToReal booleanToRealVNC(realTrue=0, realFalse=1)
      annotation (Placement(transformation(extent={{-18,118},{-34,134}})));
    Controllers.dp_ctrl.dp_ctrl_mSOMMOS_VN dp_ctrl_mSOMMOS_VN
      annotation (Placement(transformation(extent={{-66,28},{-42,58}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_CH(y=20)
      annotation (Placement(transformation(extent={{-10,32},{-20,46}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_N1(y=756)
      annotation (Placement(transformation(extent={{-10,26},{-20,38}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_C1(y=2740)
      annotation (Placement(transformation(extent={{-18,18},{-26,32}})));
    Controllers.Vaartstraat V
      annotation (Placement(transformation(extent={{-34,-48},{2,-16}})));
    IDEAS.Fluid.Storage.Stratified ST_hot(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=0.0077,
      VTan=0.25,
      hTan=0.0135,
      dIns=0.2,
      nSeg=3,
      T_start=298.15)
      annotation (Placement(transformation(extent={{-186,26},{-166,46}})));
    Modelica.Blocks.Sources.RealExpression STT11(y=ST_hot.heaPorVol[1].T)
      annotation (Placement(transformation(extent={{-314,-32},{-294,-52}})));
    Modelica.Blocks.Sources.RealExpression STT3(y=ST_hot.heaPorVol[3].T)
      annotation (Placement(transformation(extent={{-308,-84},{-288,-104}})));
    Modelica.Blocks.Sources.BooleanExpression booleanExpression1(y=H_CVN.y)
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=0,
          origin={-316,-64})));
    Controllers.HCCC_ctrl.HCCC_ctrl_VN hCCC_ctrl_VN
      annotation (Placement(transformation(extent={{-48,86},{-28,106}})));
    Modelica.Blocks.Sources.RealExpression TinVN(y=TABSVN.Tin[1]) annotation (
        Placement(transformation(
          extent={{10,-10},{-10,10}},
          rotation=0,
          origin={-8,78})));
    Controllers.HP_ctrl.HP_ctrl_DC_VN hP_ctrl_DC_VN
      annotation (Placement(transformation(extent={{-284,-78},{-260,-54}})));
    IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
      redeclare package Medium = IDEAS.Media.Water,
      redeclare
        IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
        RadSlaCha,
      allowFlowReversal=false,
      computeFlowResistance=true,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      nDiscr=1,
      A_floor=3.52*5.35,
      nParCir=2,
      m_flow_nominal=0.9783) annotation (Placement(transformation(
          extent={{-10,10},{10,-10}},
          rotation=270,
          origin={74,-12})));
    Modelica.Blocks.Sources.RealExpression eVS(y=V.tDCVS.Tset.y - (V.TSensor_VS -
          273.15))
      annotation (Placement(transformation(extent={{160,40},{174,58}})));
    Modelica.Blocks.Logical.Hysteresis H_CVS(uLow=-1, uHigh=1)
      annotation (Placement(transformation(extent={{200,16},{180,36}})));
    Modelica.Blocks.Math.BooleanToReal booleanToRealVSH(realTrue=1, realFalse=0)
      annotation (Placement(transformation(
          extent={{8,-8},{-8,8}},
          rotation=0,
          origin={92,174})));
    Modelica.Blocks.Math.BooleanToReal booleanToRealVSC(realTrue=0, realFalse=1)
      annotation (Placement(transformation(extent={{154,168},{138,184}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval1VS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,-5},{6,5}},
          rotation=-90,
          origin={73,96})));
    IDEAS.Fluid.Actuators.Valves.ThreeWayLinear _3wayVS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=TABSVS.m_flow_nominal,
      dpValve_nominal=100) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={74,72})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval2_VS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,-5},{6,5}},
          rotation=-90,
          origin={75,46})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpVS(
      redeclare package Medium = IDEAS.Media.Water,
      allowFlowReversal=false,
      m_flow_nominal=TABSVS.m_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      addPowerToMedium=false,
      dp_nominal=TABSVN.dp_nominal + _3wayVN.res3.dp_nominal,
      prescribeSystemPressure=true)                           annotation (
        Placement(transformation(
          extent={{10,10},{-10,-10}},
          rotation=90,
          origin={74,24})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-9,-8},{9,8}},
          rotation=-90,
          origin={74,-39})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval3VS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{8,-7},{-8,7}},
          rotation=-90,
          origin={45,42})));
    Controllers.HCCC_ctrl.HCCC_ctrl_VS hCCC_ctrl_VS
      annotation (Placement(transformation(extent={{108,112},{128,132}})));
    Modelica.Blocks.Sources.RealExpression TinVS(y=TABSVS.Tin[1]) annotation (
        Placement(transformation(
          extent={{10,-10},{-10,10}},
          rotation=0,
          origin={148,108})));
    Controllers.dp_ctrl.dp_ctrl_mSOMMOS_VN dp_ctrl_mSOMMOS_VS
      annotation (Placement(transformation(extent={{106,10},{130,40}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_HH(y=20)
      annotation (Placement(transformation(extent={{-20,62},{-32,74}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_HN(y=756)
      annotation (Placement(transformation(extent={{-14,54},{-26,66}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_HC(y=2740)
      annotation (Placement(transformation(extent={{-8,42},{-22,56}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVS_HH(y=107)
      annotation (Placement(transformation(extent={{154,44},{142,56}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVS_HN(y=4945)
      annotation (Placement(transformation(extent={{160,34},{148,46}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVS_HC(y=20000)
      annotation (Placement(transformation(extent={{162,24},{150,36}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_CH1(y=107)
      annotation (Placement(transformation(extent={{162,12},{152,26}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_CN(y=4945)
      annotation (Placement(transformation(extent={{164,4},{154,18}})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_CN1(y=20000)
      annotation (Placement(transformation(extent={{154,-4},{144,10}})));
    IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe_RG TABSVN(
      redeclare package Medium = IDEAS.Media.Water,
      redeclare
        IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
        RadSlaCha,
      allowFlowReversal=false,
      m_flow_nominal=0.1505,
      A_floor=3.52*5.35,
      nParCir=2) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={-94,-12})));
    IDEAS.Fluid.Sensors.RelativePressure
                             senRelPre(redeclare package Medium =
          IDEAS.Media.Water)
      "Pressure difference across air system"
      annotation (Placement(transformation(extent={{10,11},{-10,-11}},
          rotation=90,
          origin={-54,7})));
    IDEAS.Fluid.Sensors.RelativePressure
                             senRelPre1(redeclare package Medium =
          IDEAS.Media.Water)
      "Pressure difference across air system"
      annotation (Placement(transformation(extent={{10,11},{-10,-11}},
          rotation=90,
          origin={112,55})));
    IDEAS.Fluid.Sensors.MassFlowRate mH(redeclare package Medium =
          IDEAS.Media.Water)
      annotation (Placement(transformation(extent={{-124,-94},{-144,-114}})));
    IDEAS.Fluid.Sensors.MassFlowRate mC(redeclare package Medium =
          IDEAS.Media.Water)
      annotation (Placement(transformation(extent={{394,-82},{414,-102}})));
    Modelica.Fluid.Valves.ValveLinear valVNH(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=TABSVN.m_flow_nominal) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={-98,126})));
    Modelica.Fluid.Valves.ValveLinear valVNC(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=TABSVN.m_flow_nominal) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={-50,128})));
    Modelica.Fluid.Valves.ValveLinear valVSH(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=TABSVS.m_flow_nominal) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={54,124})));
    Modelica.Fluid.Valves.ValveLinear valVSC(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=TABSVS.m_flow_nominal) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={92,124})));
    Modelica.Blocks.Sources.BooleanExpression booleanExpression2(y=H_CVS.y)
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=0,
          origin={-304,-80})));
    IDEAS.Fluid.Sensors.MassFlowRate mVN(redeclare package Medium =
          IDEAS.Media.Water)
      annotation (Placement(transformation(extent={{-10,10},{10,-10}},
          rotation=-90,
          origin={-94,-70})));
    IDEAS.Fluid.Sensors.MassFlowRate mVS(redeclare package Medium =
          IDEAS.Media.Water) annotation (Placement(transformation(
          extent={{-10,10},{10,-10}},
          rotation=-90,
          origin={74,-70})));
    inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
          Modelica.Utilities.Files.loadResource(
          "modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
      annotation (Placement(transformation(extent={{-268,296},{-252,312}})));
  IDEAS.Fluid.Sources.Outside out(
      redeclare package Medium = Medium,
      use_C_in=true,
      nPorts=3)
      annotation (Placement(transformation(extent={{-230,270},{-210,290}})));
    IDEAS.Fluid.Actuators.Dampers.PressureIndependent VAVsupply1(
      redeclare package Medium = Medium,
      m_flow_nominal=54*1.2/3600,
      dp_nominal=50,
      dpFixed_nominal=50)
      annotation (Placement(transformation(extent={{-96,336},{-76,356}})));
    IDEAS.Fluid.HeatExchangers.ConstantEffectiveness hex1(
      redeclare package Medium1 = Medium,
      redeclare package Medium2 = Medium,
      m1_flow_nominal=fansupply.m_flow_nominal,
      m2_flow_nominal=fanreturn.m_flow_nominal,
      dp1_nominal=300,
      dp2_nominal=300,
      eps=0.9)
      annotation (Placement(transformation(extent={{-164,268},{-144,288}})));
    IDEAS.Fluid.Actuators.Dampers.PressureIndependent VAVreturn1(
      redeclare package Medium = Medium,
      m_flow_nominal=54*1.2/3600,
      dp_nominal=50,
      dpFixed_nominal=50)
      annotation (Placement(transformation(extent={{-74,298},{-94,318}})));
    IDEAS.Fluid.Actuators.Dampers.PressureIndependent VAVsupply2(
      redeclare package Medium = Medium,
      m_flow_nominal=54*1.2/3600,
      dp_nominal=50,
      dpFixed_nominal=50)
      annotation (Placement(transformation(extent={{-102,252},{-82,272}})));
    IDEAS.Fluid.Actuators.Dampers.PressureIndependent VAVreturn2(
      redeclare package Medium = Medium,
      m_flow_nominal=54*1.2/3600,
      dp_nominal=50,
      dpFixed_nominal=50)
      annotation (Placement(transformation(extent={{-76,212},{-96,232}})));
    IDEAS.Fluid.Movers.FlowControlled_dp fansupply(
      redeclare package Medium = Medium,
      m_flow_nominal=VAVsupply1.m_flow_nominal + VAVsupply2.m_flow_nominal,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      addPowerToMedium=false,
      dp_nominal=300,
      heads={425,325})
      annotation (Placement(transformation(extent={{-134,306},{-114,326}})));
    IDEAS.Fluid.Movers.FlowControlled_dp fanreturn(
      redeclare package Medium = Medium,
      m_flow_nominal=VAVreturn1.m_flow_nominal + VAVreturn2.m_flow_nominal,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      addPowerToMedium=false,
      dp_nominal=600)
      annotation (Placement(transformation(extent={{-114,232},{-134,252}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TLVN(redeclare package Medium =
          Medium, m_flow_nominal=VAVsupply1.m_flow_nominal)
      annotation (Placement(transformation(extent={{-14,354},{6,334}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TLVS(redeclare package Medium =
          Medium, m_flow_nominal=VAVsupply1.m_flow_nominal)
      annotation (Placement(transformation(extent={{-18,258},{2,278}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort ALVN(redeclare package Medium =
          Medium, m_flow_nominal=VAVsupply1.m_flow_nominal)
      annotation (Placement(transformation(extent={{-22,328},{-42,308}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort ALVS(redeclare package Medium =
          Medium, m_flow_nominal=VAVsupply1.m_flow_nominal)
      annotation (Placement(transformation(extent={{-16,246},{-36,226}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tincoil_VN(redeclare package Medium
        =        Medium, m_flow_nominal=VAVsupply1.m_flow_nominal)
      annotation (Placement(transformation(extent={{-72,354},{-58,340}})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TincoilVS(redeclare package Medium
        = Medium, m_flow_nominal=VAVsupply1.m_flow_nominal)
      annotation (Placement(transformation(extent={{-76,270},{-64,256}})));
    IDEAS.BoundaryConditions.WeatherData.Bus weaBus annotation (Placement(
          transformation(extent={{-278,258},{-238,298}}),iconTransformation(
            extent={{-306,24},{-286,44}})));
    IDEAS.Fluid.Actuators.Valves.TwoWayLinear nonbypass(
      redeclare package Medium = Medium,
      m_flow_nominal=VAVsupply1.m_flow_nominal + VAVsupply2.m_flow_nominal,
      dpValve_nominal=1)
      annotation (Placement(transformation(extent={{-192,268},{-172,288}})));
    IDEAS.Fluid.Actuators.Valves.TwoWayLinear bypass(
      redeclare package Medium = Medium,
      m_flow_nominal=VAVsupply1.m_flow_nominal + VAVsupply2.m_flow_nominal,
      dpValve_nominal=1)
      annotation (Placement(transformation(extent={{-196,304},{-176,324}})));
    Modelica.Blocks.Sources.RealExpression ebypass7(y=sim.Te - Tair_ret.T)
      annotation (Placement(transformation(extent={{-300,332},{-280,352}})));
    Controllers.Vent_ctrl.bypass_ctrl bypass_ctrl
      annotation (Placement(transformation(extent={{-260,324},{-240,344}})));
    Modelica.Fluid.Valves.ValveLinear valAHUVNH(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=hexAHUVN.m1_flow_nominal) annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={232,126})));
    IDEAS.Fluid.HeatExchangers.ConstantEffectiveness hexAHUVN(
      redeclare package Medium1 = IDEAS.Media.Water,
      redeclare package Medium2 = Medium,
      allowFlowReversal1=true,
      allowFlowReversal2=true,
      m1_flow_nominal=0.002,
      m2_flow_nominal=VAVsupply1.m_flow_nominal,
      dp1_nominal=10000,
      dp2_nominal=100,
      eps=0.9) annotation (Placement(transformation(
          extent={{14,-15},{-14,15}},
          rotation=90,
          origin={253,-8})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval1AHUVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,-5},{6,5}},
          rotation=-90,
          origin={243,106})));
    Modelica.Fluid.Valves.ValveLinear valAHUVNC(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=hexAHUVN.m1_flow_nominal) annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={268,126})));
    IDEAS.Fluid.Actuators.Valves.ThreeWayLinear _3wayAHUVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=hexAHUVN.m1_flow_nominal,
      dpValve_nominal=100) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={244,84})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval2_AHUVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,5},{6,-5}},
          rotation=-90,
          origin={245,64})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpAHUVN(
      redeclare package Medium = IDEAS.Media.Water,
      allowFlowReversal=false,
      m_flow_nominal=hexAHUVN.m1_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      addPowerToMedium=false,
      dp_nominal=hexAHUVN.dp1_nominal,
      prescribeSystemPressure=true) annotation (Placement(transformation(
          extent={{10,10},{-10,-10}},
          rotation=90,
          origin={246,36})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_AHUVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-9,-8},{9,8}},
          rotation=-90,
          origin={244,-45})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval3AHUVN(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{8,7},{-8,-7}},
          rotation=-90,
          origin={219,62})));
    IDEAS.Fluid.Sensors.MassFlowRate mAHUVN(redeclare package Medium =
          IDEAS.Media.Water) annotation (Placement(transformation(
          extent={{-8,8},{8,-8}},
          rotation=-90,
          origin={244,-70})));
    IDEAS.Fluid.Sensors.RelativePressure
                             senRelPre2(redeclare package Medium =
          IDEAS.Media.Water)
      "Pressure difference across air system"
      annotation (Placement(transformation(extent={{10,11},{-10,-11}},
          rotation=90,
          origin={280,47})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVS_HH1(y=if valAHUVNH.opening
           < 0.01 and valAHUVNC.opening < 0.01 then 0.0001 else 10000)
      annotation (Placement(transformation(extent={{300,16},{288,28}})));
    Modelica.Blocks.Sources.RealExpression Expr_Tincoil(y=Tincoil_VN.T)
      annotation (Placement(transformation(extent={{36,252},{56,272}})));
    Modelica.Blocks.Sources.BooleanExpression booleanExpression3(y=H_CVN.y)
      annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=0,
          origin={47,271})));
    Modelica.Blocks.Sources.BooleanExpression booleanExpression4(y=H_CVS.y)
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=0,
          origin={46,252})));
    Modelica.Blocks.Sources.RealExpression eVNheat(y=(V.TSensor_VN - 273.15) - V.tDCVN.Tlow.y)
      annotation (Placement(transformation(extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={75,309})));
    Modelica.Blocks.Sources.RealExpression eVNheat1(y=273.15 + V.tDCVN.Tlow.y + 1)
      annotation (Placement(transformation(extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={87,311})));
    Modelica.Blocks.Sources.RealExpression eVSheat(y=(V.TSensor_VS - 273.15) - V.tDCVS.Tlow.y)
      annotation (Placement(transformation(extent={{-7,-9},{7,9}},
          rotation=90,
          origin={83,215})));
    Modelica.Blocks.Sources.RealExpression eVNheat2(y=273.15 + V.tDCVS.Tlow.y + 1)
      annotation (Placement(transformation(extent={{-7,-9},{7,9}},
          rotation=90,
          origin={101,217})));
    Modelica.Blocks.Sources.RealExpression eVNcool(y=V.tDCVN.Tup.y - (V.TSensor_VN
           - 273.15)) annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={105,309})));
    Modelica.Blocks.Sources.RealExpression eVNcool1(y=273.15 + V.tDCVN.Tup.y - 1)
      annotation (Placement(transformation(extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={125,311})));
    Modelica.Blocks.Sources.RealExpression eVScool(y=V.tDCVS.Tup.y - (V.TSensor_VS
           - 273.15)) annotation (Placement(transformation(
          extent={{7,-9},{-7,9}},
          rotation=-90,
          origin={115,211})));
    Modelica.Blocks.Sources.RealExpression eVScool1(y=273.15 + V.tDCVS.Tup.y - 1)
      annotation (Placement(transformation(extent={{7,-9},{-7,9}},
          rotation=-90,
          origin={133,215})));
    Modelica.Blocks.Sources.RealExpression eneedcool_extra(y=(Tincoil_VN.T - 273.15)
           - V.tDCVN.Tup.y - 1) annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=0,
          origin={67,229})));
    Modelica.Blocks.Sources.RealExpression eneedheat_extra(y=V.tDCVN.Tlow.y + 1 -
          (Tincoil_VN.T - 273.15)) annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=0,
          origin={57,283})));
    Controllers.Vent_ctrl.group_AHU_ctrl group_AHU_ctrl
      annotation (Placement(transformation(extent={{90,244},{126,276}})));
    Modelica.Fluid.Valves.ValveLinear valAHUVSC(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=hexAHUVS.m1_flow_nominal) annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={364,126})));
    Modelica.Fluid.Valves.ValveLinear valAHUVSH(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 100,
      m_flow_nominal=hexAHUVS.m1_flow_nominal) annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={320,126})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval1AHUVS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,-5},{6,5}},
          rotation=-90,
          origin={341,104})));
    IDEAS.Fluid.Actuators.Valves.ThreeWayLinear _3wayAHUVS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=hexAHUVS.m1_flow_nominal,
      dpValve_nominal=100) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={342,82})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval2_AHUVS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,5},{6,-5}},
          rotation=-90,
          origin={343,58})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpAHUVS(
      redeclare package Medium = IDEAS.Media.Water,
      allowFlowReversal=false,
      m_flow_nominal=hexAHUVS.m1_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      addPowerToMedium=false,
      dp_nominal=hexAHUVS.dp1_nominal,
      prescribeSystemPressure=true) annotation (Placement(transformation(
          extent={{10,10},{-10,-10}},
          rotation=90,
          origin={342,36})));
    IDEAS.Fluid.HeatExchangers.ConstantEffectiveness hexAHUVS(
      redeclare package Medium1 = IDEAS.Media.Water,
      redeclare package Medium2 = Medium,
      allowFlowReversal1=true,
      allowFlowReversal2=true,
      m1_flow_nominal=0.003,
      m2_flow_nominal=VAVsupply2.m_flow_nominal,
      dp1_nominal=10000,
      dp2_nominal=100,
      eps=0.9) annotation (Placement(transformation(
          extent={{14,-15},{-14,15}},
          rotation=90,
          origin={353,0})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_AHUVS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-9,-8},{9,8}},
          rotation=-90,
          origin={344,-33})));
    IDEAS.Fluid.Sensors.MassFlowRate mAHUVS(redeclare package Medium =
          IDEAS.Media.Water) annotation (Placement(transformation(
          extent={{-8,8},{8,-8}},
          rotation=-90,
          origin={344,-68})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tval3AHUVS(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{8,7},{-8,-7}},
          rotation=-90,
          origin={317,62})));
    IDEAS.Fluid.Sensors.RelativePressure
                             senRelPre4(redeclare package Medium =
          IDEAS.Media.Water)
      "Pressure difference across air system"
      annotation (Placement(transformation(extent={{10,11},{-10,-11}},
          rotation=90,
          origin={386,35})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVS_HH2(y=if valAHUVSH.opening
           < 0.01 and valAHUVSC.opening < 0.01 then 0.0001 else 10000)
      annotation (Placement(transformation(extent={{386,2},{374,14}})));
    Modelica.Blocks.Sources.RealExpression P_pumpGH(y=pumpGH.P) annotation (
        Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-392,186})));
    Modelica.Blocks.Sources.RealExpression P_HP(y=HP.P) annotation (Placement(
          transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-260,192})));
    Modelica.Blocks.Sources.RealExpression P_pumpHP(y=pumpHP.P) annotation (
        Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-380,188})));
    Modelica.Blocks.Sources.RealExpression P_pumpVN(y=pumpVN.P) annotation (
        Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-368,190})));
    Modelica.Blocks.Sources.RealExpression P_pumpVS(y=pumpVS.P) annotation (
        Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-354,192})));
    Modelica.Blocks.Sources.RealExpression P_pumpAHUVN(y=pumpAHUVN.P) annotation (
       Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-342,192})));
    Modelica.Blocks.Sources.RealExpression P_pumpAHUVS(y=pumpAHUVS.P) annotation (
       Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-326,190})));
    Modelica.Blocks.Sources.RealExpression P_pumpGC(y=pumpGC.P) annotation (
        Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-310,188})));
    Modelica.Blocks.Sources.RealExpression P_fansupply(y=fansupply.P) annotation (
       Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-290,194})));
    Modelica.Blocks.Sources.RealExpression P_fanreturn(y=fanreturn.P) annotation (
       Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-274,194})));
    Controllers.E_calc e_calc annotation (Placement(transformation(
          extent={{-25,-82},{25,82}},
          rotation=90,
          origin={-336,241})));
    Modelica.Blocks.Continuous.Integrator duration_HP(k=1/3600)
                                                      annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={-248,-96})));
    parameter IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Example_RG
      borFieDat(conDat=
          IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Example_RG())
      annotation (Placement(transformation(extent={{-374,-46},{-354,-26}})));
    IDEAS.Fluid.Geothermal.Borefields.OneUTube borFieUTub(
      redeclare package Medium = IDEAS.Media.Water,
      borFieDat=borFieDat,
      tLoaAgg=5000,
      dynFil=false,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      TExt0_start=TGro)
      "Borefield with a U-tube borehole configuration"
      annotation (Placement(transformation(extent={{-10,-10},{10,10}},
          rotation=90,
          origin={-380,56})));
    IDEAS.Fluid.Storage.Stratified ST_cold(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=HP.m2_flow_nominal,
      VTan=0.25,
      hTan=0.0135,
      dIns=0.2,
      nSeg=4,
      T_start=283.15)
      annotation (Placement(transformation(extent={{-338,28},{-318,48}})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpBF(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=HP.m2_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Constant,
      addPowerToMedium=false,
      dp_nominal=borFieDat.conDat.dp_nominal,
      heads={borFieDat.conDat.dp_nominal}) annotation (Placement(transformation(
          extent={{-10,10},{10,-10}},
          rotation=90,
          origin={-382,4})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Teva_in(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=HP.m2_flow_nominal,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,5},{6,-5}},
          rotation=0,
          origin={-259,68})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tbor_in(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=HP.m2_flow_nominal,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,5},{6,-5}},
          rotation=90,
          origin={-381,32})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tbor_out(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=HP.m2_flow_nominal,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-6,5},{6,-5}},
          rotation=90,
          origin={-381,84})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tcin(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-9,-8},{9,8}},
          rotation=-90,
          origin={478,63})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort TretC(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{9,8},{-9,-8}},
          rotation=-90,
          origin={464,-57})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tcout(
      redeclare package Medium = IDEAS.Media.Water,
      m_flow_nominal=1,
      initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
          transformation(
          extent={{-9,-8},{9,8}},
          rotation=-90,
          origin={476,-3})));
    Modelica.Fluid.Valves.ValveLinear valC(
      redeclare package Medium = IDEAS.Media.Water,
      dp_nominal(displayUnit="Pa") = 1,
      m_flow_nominal=TABSVS.m_flow_nominal) annotation (Placement(transformation(
          extent={{-6,-6},{6,6}},
          rotation=-90,
          origin={476,-68})));
    Modelica.Blocks.Sources.RealExpression dpin_pumpVN_CN2(y=1)
      annotation (Placement(transformation(extent={{504,-78},{494,-64}})));
    Modelica.Blocks.Sources.RealExpression P_pumpBF(y=pumpBF.P) annotation (
        Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-416,188})));
    Controllers.dp_ctrl.dp_ctrl_TsupC dp_ctrl_TsupC
      annotation (Placement(transformation(extent={{444,222},{468,242}})));
    Modelica.Blocks.Sources.RealExpression Tsupc(y=TsupC.T)
      annotation (Placement(transformation(extent={{490,246},{478,258}})));
    Modelica.Blocks.Sources.RealExpression valahuvsc(y=valAHUVSC.opening)
      annotation (Placement(transformation(
          extent={{-6,-6},{6,6}},
          rotation=90,
          origin={446,202})));
    Modelica.Blocks.Sources.RealExpression valahuvNc(y=valAHUVNC.opening)
      annotation (Placement(transformation(
          extent={{-6,-6},{6,6}},
          rotation=90,
          origin={460,202})));
    Modelica.Blocks.Sources.RealExpression valvsc(y=valVSC.opening)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=90,
          origin={458,258})));
    Modelica.Blocks.Sources.RealExpression valvnc(y=valVNC.opening)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=90,
          origin={442,268})));
    Modelica.Blocks.Sources.RealExpression tabsvnus(y=hCCC_ctrl_VN.VNus)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=180,
          origin={422,248})));
    Modelica.Blocks.Sources.RealExpression tabsvsus(y=hCCC_ctrl_VS.VSus)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=180,
          origin={422,236})));
    Modelica.Blocks.Sources.RealExpression ahuvnus(y=group_AHU_ctrl.VNus)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=180,
          origin={422,226})));
    Modelica.Blocks.Sources.RealExpression ahuvsus(y=group_AHU_ctrl.VSus)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=180,
          origin={424,210})));
    Modelica.Blocks.Sources.RealExpression noccVN(y=V.VN.occNum.nOcc) annotation (
       Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={-251,365})));
    Modelica.Blocks.Sources.RealExpression eVNheatlimit(y=sim.Te - (273.15 + V.tDCVN.Tup.y
           + 2)) annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={-269,361})));
    Modelica.Blocks.Sources.RealExpression eVNcoollimit(y=(273.15 + V.tDCVN.Tlow.y
           - 2) - sim.Te) annotation (Placement(transformation(
          extent={{7,-9},{-7,9}},
          rotation=-90,
          origin={-279,299})));
    Controllers.Vent_ctrl.ppm_ctrl ppm_ctrl
      annotation (Placement(transformation(extent={{-158,340},{-138,360}})));
    Modelica.Blocks.Sources.RealExpression eVNheat3(y=(V.TSensor_VN - 273.15) - V.tDCVN.Tlow.y)
      annotation (Placement(transformation(extent={{-7,-9},{7,9}},
          rotation=0,
          origin={-197,365})));
    Modelica.Blocks.Sources.RealExpression eVNcool2(y=V.tDCVN.Tup.y - (V.TSensor_VN
           - 273.15)) annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=0,
          origin={-181,343})));
    Modelica.Blocks.Sources.RealExpression dpsupplynominal(y=fansupply.dp_nominal)
      annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={-153,381})));
    Modelica.Blocks.Sources.RealExpression dpreturnnominal(y=fanreturn.dp_nominal)
      annotation (Placement(transformation(
          extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={-137,383})));
    Modelica.Blocks.Sources.RealExpression VAV(y=1) annotation (Placement(
          transformation(
          extent={{-7,-9},{7,9}},
          rotation=-90,
          origin={-113,377})));
    IDEAS.Fluid.Sensors.TemperatureTwoPort Tair_ret(redeclare package Medium =
          Medium, m_flow_nominal=VAVsupply1.m_flow_nominal) annotation (Placement(
          transformation(
          extent={{7,7},{-7,-7}},
          rotation=-90,
          origin={-143,259})));
    Modelica.Blocks.Sources.RealExpression eair_ret(y=V.tDCVN.Tset.y - (Tair_ret.T
           - 273.15))
      annotation (Placement(transformation(extent={{-364,300},{-350,318}})));
    Modelica.Blocks.Logical.Hysteresis H_Cair(uLow=-1, uHigh=1)
      annotation (Placement(transformation(extent={{-328,310},{-308,330}})));
    IDEAS.Fluid.Movers.FlowControlled_dp pumpCHEX(
      redeclare package Medium = IDEAS.Media.Water,
      allowFlowReversal=false,
      m_flow_nominal=hex.m1_flow_nominal,
      redeclare IDEAS.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per,
      inputType=IDEAS.Fluid.Types.InputType.Continuous,
      addPowerToMedium=false,
      dp_nominal=hex.dp1_nominal,
      prescribeSystemPressure=false) annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={462,-16})));
    Controllers.dp_ctrl.dp_ctrl_pumpcoolinghex dp_ctrl_pumpcoolinghex
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={430,20})));
    Modelica.Blocks.Sources.RealExpression hexdp1(y=hex.dp1)
      annotation (Placement(transformation(extent={{460,8},{448,20}})));
    Modelica.Blocks.Sources.RealExpression valahuvsc_Chex(y=valAHUVSC.opening)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=90,
          origin={418,46})));
    Modelica.Blocks.Sources.RealExpression valahuvnc_Chex(y=valAHUVNC.opening)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=90,
          origin={426,46})));
    Modelica.Blocks.Sources.RealExpression valvnc_Chex(y=valVNC.opening)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=90,
          origin={444,48})));
    Modelica.Blocks.Sources.RealExpression valvsc_Chex(y=valVSC.opening)
      annotation (Placement(transformation(
          extent={{6,-6},{-6,6}},
          rotation=90,
          origin={436,46})));
    Modelica.Blocks.Sources.RealExpression P_pumpChex(y=pumpCHEX.P) annotation
      (Placement(transformation(
          extent={{-8,-6},{8,6}},
          rotation=90,
          origin={-406,176})));
  equation
    connect(Tout_VN.port_b,bou_VN. ports[1])
      annotation (Line(points={{-94,-52},{-94,-118}},color={0,127,255}));
    connect(Tval2_VN.port_b, pumpVN.port_a)
      annotation (Line(points={{-95,40},{-94,40},{-94,30}}, color={0,127,255}));
    connect(_3wayVN.port_2, Tval2_VN.port_a)
      annotation (Line(points={{-96,62},{-96,52},{-95,52}}, color={0,127,255}));
    connect(Tout_VN.port_b, Tval3VN.port_a) annotation (Line(points={{-94,-52},{-140,
            -52},{-140,28}}, color={0,127,255}));
    connect(Tval3VN.port_b, _3wayVN.port_3) annotation (Line(points={{-140,48},{-140,
            72},{-106,72}}, color={0,127,255}));
    connect(_3wayVN.port_1, Tval1VN.port_b) annotation (Line(points={{-96,82},{-96,
            88},{-97,88},{-97,94}}, color={0,127,255}));
    connect(eVN.y, H_CVN.u) annotation (Line(points={{26.7,61},{36,61},{36,42},{34,
            42}}, color={0,0,127}));
    connect(HP.port_b2, Ground_H.ports[1]) annotation (Line(points={{-246,16},{
            -246,-2},{-276,-2},{-276,-12}},
                                      color={0,127,255}));
    connect(TsupH.port_a, HP.port_b1) annotation (Line(points={{-163,142},{-234,
            142},{-234,36}},
                        color={0,127,255}));
    connect(TretHP.port_b, HP.port_a1) annotation (Line(points={{-233,6},{-233,
            15},{-234,15},{-234,16}},
                                  color={0,127,255}));
    connect(TretHP.port_a, pumpHP.port_b) annotation (Line(points={{-233,-6},{-234,
            -6},{-234,-34}},color={0,127,255}));
    connect(H_CVN.y, booleanToRealVNH.u) annotation (Line(points={{11,42},{6,42},{
            6,170},{-34.4,170}}, color={255,0,255}));
    connect(booleanToRealVNC.u, H_CVN.y) annotation (Line(points={{-16.4,126},{6,126},
            {6,42},{11,42}}, color={255,0,255}));
    connect(pumpVN.dp_in, dp_ctrl_mSOMMOS_VN.y) annotation (Line(points={{-82,
            20},{-72,20},{-72,42.85},{-67.8,42.85}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VN.u, H_CVN.y) annotation (Line(points={{-39.84,43},{-19.92,
            43},{-19.92,42},{11,42}}, color={255,0,255}));
    connect(dp_ctrl_mSOMMOS_VN.u4, dpin_pumpVN_CH.y) annotation (Line(points={{
            -39.6,38.8},{-20.5,38.8},{-20.5,39}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VN.u5, dpin_pumpVN_N1.y) annotation (Line(points={{
            -39.6,34},{-28,34},{-28,32},{-20.5,32}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VN.u6, dpin_pumpVN_C1.y) annotation (Line(points={{
            -39.36,29.5},{-32.68,29.5},{-32.68,25},{-26.4,25}}, color={0,0,127}));
    connect(pumpHP.port_a, ST_hot.fluPorVol[3]) annotation (Line(points={{-234,
            -54},{-234,-78},{-180,-78},{-180,36.6667},{-178.6,36.6667}},
                                                                    color={0,127,255}));
    connect(hCCC_ctrl_VN.y, _3wayVN.y) annotation (Line(points={{-49.5,96.1},{-65.75,
            96.1},{-65.75,72},{-84,72}}, color={0,0,127}));
    connect(TinVN.y, hCCC_ctrl_VN.u1) annotation (Line(points={{-19,78},{-26,78},{
            -26,84},{-38,84}}, color={0,0,127}));
    connect(hCCC_ctrl_VN.u, H_CVN.y) annotation (Line(points={{-26,96},{6,96},{6,42},
            {11,42}}, color={255,0,255}));
    connect(hP_ctrl_DC_VN.y, pumpHP.stage) annotation (Line(points={{-259.04,-68},
            {-252,-68},{-252,-44},{-246,-44}},color={255,127,0}));
    connect(hP_ctrl_DC_VN.y1, HP.y) annotation (Line(points={{-258.96,-60.7},{
            -254.35,-60.7},{-254.35,14},{-237,14}},
                                            color={0,0,127}));
    connect(booleanExpression1.y, hP_ctrl_DC_VN.u2) annotation (Line(points={{-305,
            -64},{-302.5,-64},{-302.5,-62.8},{-285.44,-62.8}},
                                                            color={255,0,255}));
    connect(STT3.y, hP_ctrl_DC_VN.u1) annotation (Line(points={{-287,-94},{-286,-94},
            {-286,-72.8},{-285.6,-72.8}},
                                    color={0,0,127}));
    connect(STT11.y, hP_ctrl_DC_VN.u) annotation (Line(points={{-293,-42},{-292,-42},
            {-292,-58.4},{-285.6,-58.4}}, color={0,0,127}));
    connect(TABSVS.heatPortEmb[1], V.gainemb_VS) annotation (Line(points={{64,-12},
            {56,-12},{56,-44.32},{2.9,-44.32}},color={191,0,0}));
    connect(eVS.y, H_CVS.u) annotation (Line(points={{174.7,49},{205.65,49},{205.65,
            26},{202,26}}, color={0,0,127}));
    connect(Tval1VS.port_b, _3wayVS.port_1)
      annotation (Line(points={{73,90},{74,90},{74,82}}, color={0,127,255}));
    connect(_3wayVS.port_2, Tval2_VS.port_a)
      annotation (Line(points={{74,62},{74,52},{75,52}}, color={0,127,255}));
    connect(Tval2_VS.port_b, pumpVS.port_a)
      annotation (Line(points={{75,40},{74,40},{74,34}}, color={0,127,255}));
    connect(pumpVS.port_b, TABSVS.port_a)
      annotation (Line(points={{74,14},{74,-2}}, color={0,127,255}));
    connect(TABSVS.port_b, Tout_VS.port_a)
      annotation (Line(points={{74,-22},{74,-30}}, color={0,127,255}));
    connect(Tout_VS.port_b, Tval3VS.port_a) annotation (Line(points={{74,-48},{46,
            -48},{46,34},{45,34}}, color={0,127,255}));
    connect(Tval3VS.port_b, _3wayVS.port_3) annotation (Line(points={{45,50},{44.5,
            50},{44.5,72},{64,72}}, color={0,127,255}));
    connect(booleanToRealVSC.u, H_CVS.y) annotation (Line(points={{155.6,176},{179,
            176},{179,26}}, color={255,0,255}));
    connect(booleanToRealVSC.u, booleanToRealVSH.u) annotation (Line(points={{155.6,
            176},{128,176},{128,174},{101.6,174}}, color={255,0,255}));
    connect(H_CVS.y, hCCC_ctrl_VS.u) annotation (Line(points={{179,26},{178,26},{178,
            122},{130,122}}, color={255,0,255}));
    connect(TinVS.y, hCCC_ctrl_VS.u1) annotation (Line(points={{137,108},{132,108},
            {132,110},{118,110}}, color={0,0,127}));
    connect(hCCC_ctrl_VS.y, _3wayVS.y) annotation (Line(points={{106.5,122.1},{103.25,
            122.1},{103.25,72},{86,72}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VS.y, pumpVS.dp_in) annotation (Line(points={{104.2,24.85},
            {101.1,24.85},{101.1,24},{86,24}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VN.u3, dpin_pumpVN_HC.y) annotation (Line(points={{-39.6,
            47.5},{-30.8,47.5},{-30.8,49},{-22.7,49}}, color={0,0,127}));
    connect(dpin_pumpVN_HN.y, dp_ctrl_mSOMMOS_VN.u2) annotation (Line(points={{-26.6,
            60},{-34,60},{-34,52.3},{-39.6,52.3}}, color={0,0,127}));
    connect(dpin_pumpVN_HH.y, dp_ctrl_mSOMMOS_VN.u1) annotation (Line(points={{-32.6,
            68},{-36,68},{-36,56.8},{-39.6,56.8}}, color={0,0,127}));
    connect(dpin_pumpVS_HH.y, dp_ctrl_mSOMMOS_VS.u1) annotation (Line(points={{141.4,
            50},{138,50},{138,38.8},{132.4,38.8}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VS.u2, dpin_pumpVS_HN.y) annotation (Line(points={{132.4,
            34.3},{140.2,34.3},{140.2,40},{147.4,40}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VS.u3, dpin_pumpVS_HC.y) annotation (Line(points={{132.4,
            29.5},{142.2,29.5},{142.2,30},{149.4,30}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VS.u, H_CVS.y) annotation (Line(points={{132.16,25},{147.08,
            25},{147.08,26},{179,26}}, color={255,0,255}));
    connect(dpin_pumpVN_CH1.y, dp_ctrl_mSOMMOS_VS.u4) annotation (Line(points={{151.5,
            19},{142.75,19},{142.75,20.8},{132.4,20.8}}, color={0,0,127}));
    connect(dp_ctrl_mSOMMOS_VS.u5, dpin_pumpVN_CN.y) annotation (Line(points={{132.4,
            16},{144,16},{144,11},{153.5,11}}, color={0,0,127}));
    connect(dpin_pumpVN_CN1.y, dp_ctrl_mSOMMOS_VS.u6) annotation (Line(points={{143.5,
            3},{138.75,3},{138.75,11.5},{132.64,11.5}}, color={0,0,127}));
    connect(pumpVN.port_b, TABSVN.port_a)
      annotation (Line(points={{-94,10},{-94,-2}}, color={0,127,255}));
    connect(TABSVN.port_b, Tout_VN.port_a)
      annotation (Line(points={{-94,-22},{-94,-32}}, color={0,127,255}));
    connect(TABSVN.heatPortEmb[1], V.gainemb_VN) annotation (Line(points={{-84,-12},
            {-58,-12},{-58,-44},{-35.26,-44}},    color={191,0,0}));
    connect(TABSVN.port_b, senRelPre.port_b) annotation (Line(points={{-94,-22},{-56,
            -22},{-56,-3},{-54,-3}}, color={0,127,255}));
    connect(senRelPre.p_rel, pumpVN.dpMea) annotation (Line(points={{-63.9,7},{-63.9,
            18.5},{-82,18.5},{-82,28}}, color={0,0,127}));
    connect(TABSVS.port_b, senRelPre1.port_b) annotation (Line(points={{74,-22},{100,
            -22},{100,45},{112,45}},color={0,127,255}));
    connect(senRelPre1.p_rel, pumpVS.dpMea) annotation (Line(points={{102.1,55},{102.1,
            43.5},{86,43.5},{86,32}}, color={0,0,127}));
    connect(TABSVN.port_a, senRelPre.port_a) annotation (Line(points={{-94,-2},{-74,
            -2},{-74,17},{-54,17}}, color={0,127,255}));
    connect(TABSVS.port_a, senRelPre1.port_a) annotation (Line(points={{74,-2},{94,
            -2},{94,65},{112,65}}, color={0,127,255}));
    connect(mH.port_b, ST_hot.port_b) annotation (Line(points={{-144,-104},{-166,-104},
            {-166,36}}, color={0,127,255}));
    connect(TsupH.port_b, valVNH.port_a) annotation (Line(points={{-151,142},{-98,
            142},{-98,136}}, color={0,127,255}));
    connect(valVNH.port_b, Tval1VN.port_a) annotation (Line(points={{-98,116},{-98,
            106},{-97,106}}, color={0,127,255}));
    connect(booleanToRealVNH.y, valVNH.opening) annotation (Line(points={{-52.8,170},
            {-70,170},{-70,126},{-90,126}}, color={0,0,127}));
    connect(valVNC.port_b, Tval1VN.port_a) annotation (Line(points={{-50,118},{-50,
            106},{-97,106}}, color={0,127,255}));
    connect(booleanToRealVNC.y, valVNC.opening) annotation (Line(points={{-34.8,126},
            {-38.4,126},{-38.4,128},{-42,128}}, color={0,0,127}));
    connect(booleanToRealVSH.y, valVSH.opening) annotation (Line(points={{83.2,174},
            {74,174},{74,124},{62,124}}, color={0,0,127}));
    connect(TsupH.port_b, valVSH.port_a) annotation (Line(points={{-151,142},{54,142},
            {54,134}}, color={0,127,255}));
    connect(booleanToRealVSC.y, valVSC.opening) annotation (Line(points={{137.2,176},
            {118,176},{118,124},{100,124}},color={0,0,127}));
    connect(valVSC.port_b, Tval1VS.port_a) annotation (Line(points={{92,114},{80,114},
            {80,102},{73,102}}, color={0,127,255}));
    connect(valVSH.port_b, Tval1VS.port_a) annotation (Line(points={{54,114},{64,114},
            {64,102},{73,102}}, color={0,127,255}));
    connect(booleanExpression2.y, hP_ctrl_DC_VN.u3) annotation (Line(points={{-293,
            -80},{-292.5,-80},{-292.5,-68.2},{-285.6,-68.2}}, color={255,0,255}));
    connect(Tout_VN.port_b, mVN.port_a)
      annotation (Line(points={{-94,-52},{-94,-60}}, color={0,127,255}));
    connect(mVN.port_b, mH.port_a) annotation (Line(points={{-94,-80},{-94,-104},{
            -124,-104}}, color={0,127,255}));
    connect(Tout_VS.port_b, mVS.port_a)
      annotation (Line(points={{74,-48},{74,-60}}, color={0,127,255}));
    connect(mH.port_a, mVS.port_b) annotation (Line(points={{-124,-104},{74,-104},
            {74,-80}}, color={0,127,255}));
    connect(out.weaBus,sim. weaDatBus) annotation (Line(
        points={{-230,280.2},{-230,304},{-252.08,304}},
        color={255,204,51},
        thickness=0.5));
    connect(out.C_in[1],weaBus. CEnv) annotation (Line(points={{-232,272},{-258,272},
            {-258,278}},          color={0,0,127}), Text(
        string="%second",
        index=1,
        extent={{-6,3},{-6,3}},
        horizontalAlignment=TextAlignment.Right));
    connect(weaBus,out. weaBus) annotation (Line(
        points={{-258,278},{-230,278},{-230,280.2}},
        color={255,204,51},
        thickness=0.5), Text(
        string="%first",
        index=-1,
        extent={{-6,3},{-6,3}},
        horizontalAlignment=TextAlignment.Right));
    connect(fansupply.port_b,VAVsupply1. port_a) annotation (Line(points={{-114,316},
            {-102,316},{-102,346},{-96,346}},
                                            color={0,127,255}));
    connect(fansupply.port_b,VAVsupply2. port_a) annotation (Line(points={{-114,316},
            {-102,316},{-102,262}},         color={0,127,255}));
    connect(out.ports[1], hex1.port_b2) annotation (Line(points={{-210,282.667},
            {-198,282.667},{-198,250},{-164,250},{-164,272}},
                                              color={0,127,255}));
    connect(hex1.port_b1, fansupply.port_a) annotation (Line(points={{-144,284},{-144,
            316},{-134,316}},                       color={0,127,255}));
    connect(VAVsupply1.y,VAVreturn1. y)
      annotation (Line(points={{-86,358},{-86,340},{-84,340},{-84,320}},
                                                               color={0,0,127}));
    connect(VAVsupply2.y,VAVreturn2. y)
      annotation (Line(points={{-92,274},{-92,254},{-86,254},{-86,234}},
                                                     color={0,0,127}));
    connect(fanreturn.port_a,VAVreturn2. port_b) annotation (Line(points={{-114,242},
            {-110,242},{-110,222},{-96,222}},       color={0,127,255}));
    connect(VAVreturn1.port_b,VAVreturn2. port_b) annotation (Line(points={{-94,308},
            {-110,308},{-110,222},{-96,222}},     color={0,127,255}));
    connect(ALVN.port_b, VAVreturn1.port_a) annotation (Line(points={{-42,318},
            {-58,318},{-58,308},{-74,308}}, color={0,127,255}));
    connect(ALVS.port_b, VAVreturn2.port_a) annotation (Line(points={{-36,236},
            {-56,236},{-56,222},{-76,222}}, color={0,127,255}));
    connect(VAVsupply1.port_b, Tincoil_VN.port_a) annotation (Line(points={{
            -76,346},{-74,346},{-74,347},{-72,347}}, color={0,127,255}));
    connect(VAVsupply2.port_b, TincoilVS.port_a) annotation (Line(points={{
            -82,262},{-80,262},{-80,263},{-76,263}}, color={0,127,255}));
    connect(V.port_VNin, TLVN.port_b) annotation (Line(points={{-28.24,-15.36},{-28.24,
            202.32},{6,202.32},{6,344}},         color={0,127,255}));
    connect(V.port_VNout, ALVN.port_a) annotation (Line(points={{-23.92,-15.36},{-23.92,
            151.32},{-22,151.32},{-22,318}},                 color={0,127,255}));
    connect(TLVS.port_b, V.port_VSin1) annotation (Line(points={{2,268},{20,268},{
            20,-15.36},{-10.96,-15.36}},       color={0,127,255}));
    connect(ALVS.port_a, V.port_VSout) annotation (Line(points={{-16,236},{-4,236},
            {-4,-15.36},{-5.56,-15.36}},      color={0,127,255}));
    connect(out.ports[2], nonbypass.port_a) annotation (Line(points={{-210,280},{-202,
            280},{-202,278},{-192,278}}, color={0,127,255}));
    connect(nonbypass.port_b, hex1.port_a1) annotation (Line(points={{-172,278},{-172,
            284},{-164,284}}, color={0,127,255}));
    connect(out.ports[3], bypass.port_a) annotation (Line(points={{-210,277.333},
            {-204,277.333},{-204,314},{-196,314}},color={0,127,255}));
    connect(bypass.port_b, fansupply.port_a)
      annotation (Line(points={{-176,314},{-156,314},{-156,316},{-134,316}},
                                                       color={0,127,255}));
    connect(ebypass7.y, bypass_ctrl.u1) annotation (Line(points={{-279,342},{
            -272,342},{-272,336.364},{-261.333,336.364}},
                                             color={0,0,127}));
    connect(bypass_ctrl.y1, nonbypass.y) annotation (Line(points={{-239.067,
            329.455},{-209.3,329.455},{-209.3,290},{-182,290}},
                                                    color={0,0,127}));
    connect(bypass_ctrl.y, bypass.y) annotation (Line(points={{-239.067,337.091},
            {-187.3,337.091},{-187.3,326},{-186,326}},
                                             color={0,0,127}));
    connect(valVSH.port_a, valAHUVNH.port_a) annotation (Line(points={{54,134},{54,
            142},{232,142},{232,136}}, color={0,127,255}));
    connect(valAHUVNH.port_b, Tval1AHUVN.port_a) annotation (Line(points={{232,116},
            {238,116},{238,112},{243,112}}, color={0,127,255}));
    connect(valAHUVNC.port_b, Tval1AHUVN.port_a) annotation (Line(points={{268,116},
            {268,112},{243,112}}, color={0,127,255}));
    connect(Tval1AHUVN.port_b, _3wayAHUVN.port_1) annotation (Line(points={{243,100},
            {244,100},{244,94}}, color={0,127,255}));
    connect(_3wayAHUVN.port_2, Tval2_AHUVN.port_a)
      annotation (Line(points={{244,74},{244,70},{245,70}}, color={0,127,255}));
    connect(Tval2_AHUVN.port_b, pumpAHUVN.port_a)
      annotation (Line(points={{245,58},{246,58},{246,46}}, color={0,127,255}));
    connect(hexAHUVN.port_b1, Tout_AHUVN.port_a)
      annotation (Line(points={{244,-22},{244,-36}}, color={0,127,255}));
    connect(Tout_AHUVN.port_b, Tval3AHUVN.port_a) annotation (Line(points={{244,-54},
            {220,-54},{220,54},{219,54}}, color={0,127,255}));
    connect(Tval3AHUVN.port_b, _3wayAHUVN.port_3) annotation (Line(points={{219,70},
            {219,83},{234,83},{234,84}}, color={0,127,255}));
    connect(Tout_AHUVN.port_b, mAHUVN.port_a)
      annotation (Line(points={{244,-54},{244,-62}}, color={0,127,255}));
    connect(mVN.port_b, mC.port_a) annotation (Line(points={{-94,-80},{-94,-92},
            {394,-92}},
                   color={0,127,255}));
    connect(mVS.port_b, mC.port_a)
      annotation (Line(points={{74,-80},{74,-92},{394,-92}}, color={0,127,255}));
    connect(mAHUVN.port_b, mC.port_a) annotation (Line(points={{244,-78},{244,
            -92},{394,-92}},
                        color={0,127,255}));
    connect(mAHUVN.port_b, mH.port_a) annotation (Line(points={{244,-78},{244,-104},
            {-124,-104}}, color={0,127,255}));
    connect(senRelPre2.port_a, hexAHUVN.port_a1) annotation (Line(points={{280,57},
            {268,57},{268,10},{256,10},{256,6},{244,6}}, color={0,127,255}));
    connect(hexAHUVN.port_b1, senRelPre2.port_b) annotation (Line(points={{244,-22},
            {254,-22},{254,-36},{280,-36},{280,37}}, color={0,127,255}));
    connect(senRelPre2.p_rel, pumpAHUVN.dpMea) annotation (Line(points={{270.1,
            47},{263.05,47},{263.05,44},{258,44}},
                                               color={0,0,127}));
    connect(hexAHUVN.port_a2, Tincoil_VN.port_b) annotation (Line(points={{262,-22},
            {262,-54},{302,-54},{302,376},{-58,376},{-58,347}}, color={0,127,255}));
    connect(hexAHUVN.port_b2, TLVN.port_a) annotation (Line(points={{262,6},{262,362},
            {-20,362},{-20,344},{-14,344}}, color={0,127,255}));
    connect(TLVN.T, group_AHU_ctrl.TLVN) annotation (Line(points={{-4,333},{116,
            333},{116,277.778},{117.086,277.778}},
                                    color={0,0,127}));
    connect(eVNcool1.y, group_AHU_ctrl.Tcool_ventVN) annotation (Line(points={{125,
            303.3},{125,295.65},{110.229,295.65},{110.229,277.6}},
                                                               color={0,0,127}));
    connect(eVNcool.y, group_AHU_ctrl.eVNcool) annotation (Line(points={{105,
            301.3},{105,292.65},{104.571,292.65},{104.571,277.6}},
                                                    color={0,0,127}));
    connect(eVNheat1.y, group_AHU_ctrl.Theat_ventVN) annotation (Line(points={{87,
            303.3},{87,292.65},{97.2,292.65},{97.2,277.6}},    color={0,0,127}));
    connect(eVNheat.y, group_AHU_ctrl.eVNheat) annotation (Line(points={{75,
            301.3},{75,289.65},{92.0571,289.65},{92.0571,277.956}},
                                                        color={0,0,127}));
    connect(eneedheat_extra.y, group_AHU_ctrl.e_vent_VNheat) annotation (Line(
          points={{64.7,283},{72.65,283},{72.65,273.867},{88.4571,273.867}},
                                                                          color={0,
            0,127}));
    connect(group_AHU_ctrl.HCVN, booleanExpression3.y) annotation (Line(points={{88.2857,
            268.889},{88.2857,271},{54.7,271}},    color={255,0,255}));
    connect(Expr_Tincoil.y, group_AHU_ctrl.Tincoil_VN)
      annotation (Line(points={{57,262},{72,262},{72,263.556},{88.2857,263.556}},
                                                     color={0,0,127}));
    connect(booleanExpression4.y, group_AHU_ctrl.HCVS) annotation (Line(points={{57,252},
            {68,252},{68,258.222},{88.2857,258.222}},
                                                 color={255,0,255}));
    connect(eneedcool_extra.y, group_AHU_ctrl.e_vent_VNcool) annotation (Line(
          points={{74.7,229},{88.2857,229},{88.2857,253.778}},
                                                    color={0,0,127}));
    connect(eVSheat.y, group_AHU_ctrl.eVSheat) annotation (Line(points={{83,
            222.7},{92.5,222.7},{92.5,242.044},{91.7143,242.044}},
                                                  color={0,0,127}));
    connect(eVNheat2.y, group_AHU_ctrl.Theat_ventVS) annotation (Line(points={{101,
            224.7},{101,231.35},{98.2286,231.35},{98.2286,242.044}},
                                                             color={0,0,127}));
    connect(eVScool.y, group_AHU_ctrl.eVScool) annotation (Line(points={{115,
            218.7},{115,230.35},{104.743,230.35},{104.743,242.044}},
                                                      color={0,0,127}));
    connect(eVScool1.y, group_AHU_ctrl.Tcool_ventVS) annotation (Line(points={{133,
            222.7},{133,238},{109.543,238},{109.543,242.222}},
                                                         color={0,0,127}));
    connect(group_AHU_ctrl.y, _3wayAHUVN.y) annotation (Line(points={{128.057,
            273.511},{128.057,272},{256,272},{256,84}},
                                               color={0,0,127}));
    connect(group_AHU_ctrl.y2, valAHUVNH.opening) annotation (Line(points={{128.057,
            261.244},{239.9,261.244},{239.9,126},{240,126}}, color={0,0,127}));
    connect(group_AHU_ctrl.y3, valAHUVNC.opening) annotation (Line(points={{128.057,
            256.267},{128.057,255.6},{276,255.6},{276,126}}, color={0,0,127}));
    connect(pumpAHUVN.dp_in, dpin_pumpVS_HH1.y) annotation (Line(points={{258,36},
            {260,36},{260,22},{287.4,22}}, color={0,0,127}));
    connect(pumpAHUVN.port_b, hexAHUVN.port_a1)
      annotation (Line(points={{246,26},{246,16},{244,16},{244,6}},
                                                  color={0,127,255}));
    connect(valAHUVNH.port_a, valAHUVSH.port_a) annotation (Line(points={{232,136},
            {232,142},{320,142},{320,136}}, color={0,127,255}));
    connect(valAHUVSH.port_b, Tval1AHUVS.port_a) annotation (Line(points={{320,116},
            {330,116},{330,110},{341,110}}, color={0,127,255}));
    connect(valAHUVSC.port_b, Tval1AHUVS.port_a) annotation (Line(points={{364,116},
            {350,116},{350,110},{341,110}}, color={0,127,255}));
    connect(Tval1AHUVS.port_b, _3wayAHUVS.port_1)
      annotation (Line(points={{341,98},{342,98},{342,92}}, color={0,127,255}));
    connect(_3wayAHUVS.port_2, Tval2_AHUVS.port_a)
      annotation (Line(points={{342,72},{343,72},{343,64}}, color={0,127,255}));
    connect(Tval2_AHUVS.port_b, pumpAHUVS.port_a)
      annotation (Line(points={{343,52},{342,52},{342,46}}, color={0,127,255}));
    connect(pumpAHUVS.port_b, hexAHUVS.port_a1)
      annotation (Line(points={{342,26},{344,26},{344,14}}, color={0,127,255}));
    connect(hexAHUVS.port_b1, Tout_AHUVS.port_a)
      annotation (Line(points={{344,-14},{344,-24}}, color={0,127,255}));
    connect(mAHUVS.port_a, Tout_AHUVS.port_b)
      annotation (Line(points={{344,-60},{344,-42}}, color={0,127,255}));
    connect(mAHUVS.port_b, mC.port_a) annotation (Line(points={{344,-76},{344,
            -92},{394,-92}},
                        color={0,127,255}));
    connect(mH.port_a, mC.port_a) annotation (Line(points={{-124,-104},{344,
            -104},{344,-92},{394,-92}},
                                  color={0,127,255}));
    connect(Tval3AHUVS.port_b, _3wayAHUVS.port_3) annotation (Line(points={{317,70},
            {318,70},{318,82},{332,82}}, color={0,127,255}));
    connect(Tval3AHUVS.port_a, Tout_AHUVS.port_b) annotation (Line(points={{317,54},
            {318,54},{318,-42},{344,-42}}, color={0,127,255}));
    connect(senRelPre4.port_a, hexAHUVS.port_a1) annotation (Line(points={{386,45},
            {366,45},{366,22},{356,22},{356,14},{344,14}}, color={0,127,255}));
    connect(hexAHUVS.port_b1, senRelPre4.port_b) annotation (Line(points={{344,-14},
            {356,-14},{356,-32},{386,-32},{386,25}}, color={0,127,255}));
    connect(senRelPre4.p_rel, pumpAHUVS.dpMea) annotation (Line(points={{376.1,35},
            {373.05,35},{373.05,44},{354,44}}, color={0,0,127}));
    connect(dpin_pumpVS_HH2.y, pumpAHUVS.dp_in) annotation (Line(points={{373.4,8},
            {370,8},{370,36},{354,36}},  color={0,0,127}));
    connect(TincoilVS.port_b, hexAHUVS.port_a2) annotation (Line(points={{-64,263},
            {-64,302},{410,302},{410,-56},{362,-56},{362,-14}}, color={0,127,255}));
    connect(hexAHUVS.port_b2, TLVS.port_a) annotation (Line(points={{362,14},{396,
            14},{396,276},{-24,276},{-24,268},{-18,268}}, color={0,127,255}));
    connect(group_AHU_ctrl.y1, _3wayAHUVS.y) annotation (Line(points={{127.886,
            267.822},{355.943,267.822},{355.943,82},{354,82}},
                                                      color={0,0,127}));
    connect(group_AHU_ctrl.y4, valAHUVSH.opening) annotation (Line(points={{127.886,
            251.289},{327.943,251.289},{327.943,126},{328,126}}, color={0,0,127}));
    connect(group_AHU_ctrl.y5, valAHUVSC.opening) annotation (Line(points={{128.057,
            246.311},{375.029,246.311},{375.029,126},{372,126}}, color={0,0,127}));
    connect(TLVS.T, group_AHU_ctrl.TLVS) annotation (Line(points={{-8,279},{-8,
            310},{136,310},{136,277.778},{122.4,277.778}},
                                                      color={0,0,127}));
    connect(hP_ctrl_DC_VN.y, pumpGH.stage) annotation (Line(points={{-259.04,-68},
            {-256,-68},{-256,46},{-286,46},{-286,56}}, color={255,127,0}));
    connect(P_pumpGH.y, e_calc.PumpGH) annotation (Line(points={{-392,194.8},{
            -392,212.538},{-391.909,212.538}},
                                          color={0,0,127}));
    connect(P_pumpHP.y, e_calc.PumpHP) annotation (Line(points={{-380,196.8},{
            -374.764,196.8},{-374.764,212.538}},
                                        color={0,0,127}));
    connect(P_pumpVN.y, e_calc.pumpVN) annotation (Line(points={{-368,198.8},{
            -368,207.4},{-362.091,207.4},{-362.091,212.923}},
                                                         color={0,0,127}));
    connect(P_pumpVS.y, e_calc.PumpVS) annotation (Line(points={{-354,200.8},{
            -354,213.115},{-348.3,213.115}},         color={0,0,127}));
    connect(P_pumpAHUVN.y, e_calc.PumpAHUVN) annotation (Line(points={{-342,
            200.8},{-342,205.4},{-333.391,205.4},{-333.391,213.115}},
                                                               color={0,0,127}));
    connect(P_pumpAHUVS.y, e_calc.PumpAHUVS) annotation (Line(points={{-326,
            198.8},{-326,204},{-318,204},{-318,212},{-317.364,212},{-317.364,
            212.923}},                                     color={0,0,127}));
    connect(P_pumpGC.y, e_calc.PumpGC) annotation (Line(points={{-310,196.8},{
            -306,196.8},{-306,213.115},{-302.827,213.115}},
                                                       color={0,0,127}));
    connect(P_fansupply.y, e_calc.Fansupply) annotation (Line(points={{-290,
            202.8},{-290,213.308},{-288.291,213.308}},     color={0,0,127}));
    connect(P_fanreturn.y, e_calc.Fanreturn) annotation (Line(points={{-274,
            202.8},{-274,213.115},{-272.264,213.115}},
                                                color={0,0,127}));
    connect(P_HP.y, e_calc.HP) annotation (Line(points={{-260,200.8},{-255,
            200.8},{-255,212.538},{-256.236,212.538}},
                                                color={0,0,127}));
    connect(HP.y, duration_HP.u) annotation (Line(points={{-237,14},{-248,14},{
            -248,-84}},
                   color={0,0,127}));
    connect(HP.port_b2, ST_cold.port_b) annotation (Line(points={{-246,16},{
            -246,-2},{-318,-2},{-318,38}},
                                  color={0,127,255}));
    connect(ST_cold.fluPorVol[3], pumpBF.port_a) annotation (Line(points={{-330.6,
            38.25},{-330,38.25},{-330,-16},{-382,-16},{-382,-6}}, color={0,127,255}));
    connect(ST_cold.port_a, pumpGH.port_a) annotation (Line(points={{-338,38},{-338,
            68},{-296,68}}, color={0,127,255}));
    connect(pumpGH.port_b, Teva_in.port_a)
      annotation (Line(points={{-276,68},{-265,68}}, color={0,127,255}));
    connect(Teva_in.port_b, HP.port_a2) annotation (Line(points={{-253,68},{
            -246,68},{-246,36}},
                        color={0,127,255}));
    connect(Tbor_in.port_b, borFieUTub.port_a) annotation (Line(points={{-381,38},
            {-380,38},{-380,46}}, color={0,127,255}));
    connect(Tbor_in.port_a, pumpBF.port_b) annotation (Line(points={{-381,26},{-382,
            26},{-382,14}}, color={0,127,255}));
    connect(borFieUTub.port_b, Tbor_out.port_a) annotation (Line(points={{-380,66},
            {-380,78},{-381,78}},           color={0,127,255}));
    connect(ST_cold.fluPorVol[2], Tbor_out.port_b) annotation (Line(points={{-330.6,
            37.75},{-330,37.75},{-330,98},{-382,98},{-382,90},{-381,90}}, color={0,
            127,255}));
    connect(ST_cold.port_b, pumpGC.port_a) annotation (Line(points={{-318,38},{-320,
            38},{-320,190},{480,190},{480,102}}, color={0,127,255}));
    connect(mC.port_b, TretC.port_a) annotation (Line(points={{414,-92},{464,
            -92},{464,-66}},
                        color={0,127,255}));
    connect(pumpGC.port_b, Tcin.port_a)
      annotation (Line(points={{480,82},{480,72},{478,72}}, color={0,127,255}));
    connect(Tcin.port_b, hex.port_a2)
      annotation (Line(points={{478,54},{478,42},{476,42}}, color={0,127,255}));
    connect(hex.port_b2, Tcout.port_a)
      annotation (Line(points={{476,22},{476,6}}, color={0,127,255}));
    connect(dpin_pumpVN_CN2.y, valC.opening) annotation (Line(points={{493.5,-71},
            {493.75,-71},{493.75,-68},{480.8,-68}}, color={0,0,127}));
    connect(Tcout.port_b, valC.port_a)
      annotation (Line(points={{476,-12},{476,-62}}, color={0,127,255}));
    connect(ST_cold.port_a, valC.port_b) annotation (Line(points={{-338,38},{-338,
            -122},{476,-122},{476,-74}}, color={0,127,255}));
    connect(P_pumpBF.y, e_calc.PumpBF) annotation (Line(points={{-416,196.8},{
            -416,213.308},{-416.509,213.308}},
                                          color={0,0,127}));
    connect(hex.port_b1, TsupC.port_a)
      annotation (Line(points={{464,42},{464,54},{463,54}}, color={0,127,255}));
    connect(TsupC.port_b, valAHUVSC.port_a) annotation (Line(points={{463,66},{462,
            66},{462,160},{364,160},{364,136}}, color={0,127,255}));
    connect(valAHUVNC.port_a, TsupC.port_b) annotation (Line(points={{268,136},{268,
            160},{462,160},{462,66},{463,66}}, color={0,127,255}));
    connect(valVSC.port_a, TsupC.port_b) annotation (Line(points={{92,134},{92,160},
            {462,160},{462,66},{463,66}}, color={0,127,255}));
    connect(valVNC.port_a, TsupC.port_b) annotation (Line(points={{-50,138},{-48,138},
            {-48,160},{462,160},{462,66},{463,66}}, color={0,127,255}));
    connect(Tsupc.y,dp_ctrl_TsupC. TsupC) annotation (Line(points={{477.4,252},{472,
            252},{472,244.2},{467.6,244.2}},      color={0,0,127}));
    connect(valahuvsc.y,dp_ctrl_TsupC. AHUVSvalC) annotation (Line(points={{446,208.6},
            {446,219.8},{447.4,219.8}},            color={0,0,127}));
    connect(valahuvNc.y,dp_ctrl_TsupC. AHUVNvalC) annotation (Line(points={{460,208.6},
            {458,208.6},{458,219.8},{454,219.8}},            color={0,0,127}));
    connect(valvsc.y,dp_ctrl_TsupC. valVSC) annotation (Line(points={{458,251.4},{
            456,251.4},{456,244},{454.4,244}},         color={0,0,127}));
    connect(valvnc.y,dp_ctrl_TsupC. valVNC) annotation (Line(points={{442,261.4},{
            442,252.7},{447,252.7},{447,244}},         color={0,0,127}));
    connect(tabsvnus.y,dp_ctrl_TsupC. TABSVN_us) annotation (Line(points={{428.6,248},
            {436,248},{436,239.6},{442,239.6}},            color={0,0,127}));
    connect(tabsvsus.y,dp_ctrl_TsupC. TABSVS_us) annotation (Line(points={{428.6,236},
            {436,236},{436,234.8},{442,234.8}},            color={0,0,127}));
    connect(ahuvnus.y,dp_ctrl_TsupC. AHUVN_us) annotation (Line(points={{428.6,226},
            {436.3,226},{436.3,229.6},{442,229.6}},            color={0,0,127}));
    connect(ahuvsus.y,dp_ctrl_TsupC. AHUVS_us) annotation (Line(points={{430.6,210},
            {436,210},{436,224},{442,224}},            color={0,0,127}));
    connect(pumpGC.dp_in, dp_ctrl_TsupC.y) annotation (Line(points={{492,92},{506,
            92},{506,231.7},{469.1,231.7}}, color={0,0,127}));
    connect(HP.port_b1, ST_hot.port_a) annotation (Line(points={{-234,36},{-234,
            142},{-186,142},{-186,36}},
                                   color={0,127,255}));
    connect(eVNcoollimit.y, bypass_ctrl.Tlimitdown) annotation (Line(points={{-279,
            306.7},{-269.5,306.7},{-269.5,322.182},{-258.133,322.182}}, color={0,0,
            127}));
    connect(eVNheatlimit.y, bypass_ctrl.Tlimitup) annotation (Line(points={{-269,
            353.3},{-262.5,353.3},{-262.5,345.818},{-258.933,345.818}},
                                                                 color={0,0,127}));
    connect(noccVN.y, bypass_ctrl.noccVS) annotation (Line(points={{-251,357.3},
            {-251,352.65},{-252,352.65},{-252,345.818}},   color={0,0,127}));
    connect(eVNheat3.y, ppm_ctrl.needheat) annotation (Line(points={{-189.3,365},{
            -179.65,365},{-179.65,352.2},{-160,352.2}}, color={0,0,127}));
    connect(ppm_ctrl.needcool, eVNcool2.y) annotation (Line(points={{-160,347.6},{
            -172,347.6},{-172,343},{-173.3,343}}, color={0,0,127}));
    connect(dpsupplynominal.y, ppm_ctrl.dpsupplynominal) annotation (Line(points={
            {-153,373.3},{-153,369.65},{-147,369.65},{-147,362.2}}, color={0,0,127}));
    connect(dpreturnnominal.y, ppm_ctrl.dpreturnnominal) annotation (Line(points={
            {-137,375.3},{-137,369.65},{-142,369.65},{-142,362.2}}, color={0,0,127}));
    connect(VAVreturn1.y, VAVsupply2.y) annotation (Line(points={{-84,320},{-90,320},
            {-90,274},{-92,274}}, color={0,0,127}));
    connect(VAV.y, VAVsupply1.y) annotation (Line(points={{-113,369.3},{-98.5,369.3},
            {-98.5,358},{-86,358}}, color={0,0,127}));
    connect(ppm_ctrl.dpsupply, fansupply.dp_in) annotation (Line(points={{-136.2,358.2},
            {-136.2,357.1},{-124,357.1},{-124,328}}, color={0,0,127}));
    connect(ppm_ctrl.dpreturn, fanreturn.dp_in) annotation (Line(points={{-136,353},
            {-130,353},{-130,254},{-124,254}}, color={0,0,127}));
    connect(ppm_ctrl.y, bypass_ctrl.VAVy) annotation (Line(points={{-136.2,
            348.4},{-190.1,348.4},{-190.1,345.818},{-245.333,345.818}},
                                                                 color={0,0,127}));
    connect(hex1.port_a2, Tair_ret.port_b) annotation (Line(points={{-144,272},{-144,
            266},{-143,266}}, color={0,127,255}));
    connect(Tair_ret.port_a, fanreturn.port_b) annotation (Line(points={{-143,252},
            {-142,252},{-142,242},{-134,242}}, color={0,127,255}));
    connect(eair_ret.y, H_Cair.u) annotation (Line(points={{-349.3,309},{
            -337.65,309},{-337.65,320},{-330,320}},
                                       color={0,0,127}));
    connect(H_Cair.y, bypass_ctrl.u) annotation (Line(points={{-307,320},{
            -283.5,320},{-283.5,330.545},{-261.2,330.545}},
                                                color={255,0,255}));
    connect(TretC.port_b, pumpCHEX.port_a) annotation (Line(points={{464,-48},{
            462,-48},{462,-26},{462,-26}}, color={0,127,255}));
    connect(pumpCHEX.port_b, hex.port_a1) annotation (Line(points={{462,-6},{
            464,-6},{464,22},{464,22}}, color={0,127,255}));
    connect(dp_ctrl_pumpcoolinghex.y, pumpCHEX.dp_in) annotation (Line(points={
            {430,8.8},{430,-16},{450,-16}}, color={0,0,127}));
    connect(hexdp1.y, dp_ctrl_pumpcoolinghex.dp1_coolinghex) annotation (Line(
          points={{447.4,14},{444,14},{444,14.8},{442,14.8}}, color={0,0,127}));
    connect(valahuvsc_Chex.y, dp_ctrl_pumpcoolinghex.valahuVSC) annotation (
        Line(points={{418,39.4},{420,39.4},{420,32},{422,32}}, color={0,0,127}));
    connect(valahuvnc_Chex.y, dp_ctrl_pumpcoolinghex.valahuVNC) annotation (
        Line(points={{426,39.4},{426,36},{428,36},{428,32}}, color={0,0,127}));
    connect(dp_ctrl_pumpcoolinghex.valVNC, valvnc_Chex.y) annotation (Line(
          points={{438.6,32},{442,32},{442,41.4},{444,41.4}}, color={0,0,127}));
    connect(valvsc_Chex.y, dp_ctrl_pumpcoolinghex.valVSC) annotation (Line(
          points={{436,39.4},{436,32},{433.8,32}}, color={0,0,127}));
    connect(P_pumpChex.y, e_calc.PumpChex) annotation (Line(points={{-406,184.8},
            {-406,198},{-406,212.923},{-405.327,212.923}}, color={0,0,127}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-420,-140},
              {520,400}})),       Diagram(coordinateSystem(preserveAspectRatio=
              false, extent={{-420,-140},{520,400}}), graphics={Bitmap(extent={{-416,
                -582},{540,-162}}, fileName=
                "modelica://BaseCase_Vaartstraat_HCCC/../Hydraulische schema's/schema 6.PNG")}),
      experiment(
        StopTime=31536000,
        __Dymola_NumberOfIntervals=50000,
        Tolerance=1e-05,
        __Dymola_Algorithm="Dassl"),
      __Dymola_Commands(file="../../scripts/scrip_V_17.mos", file=
            "../../scripts/scrip_V_22.mos"));
  end BaseCase_V_HCCC;

  package Building_Envelopes
    "Package that contains all considered sets of North-South zone"

    model Building_Envelopes
    replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});

      IDEAS.Buildings.Components.RectangularZoneTemplate VN(
        redeclare package Medium = Medium,
        useLigCtrInput=true,
        n50=0.5,
        T_start=295.15,
        redeclare Occupancy.OccSched_Residence occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
        redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=true,
        hasInt=true,
        aziA=-2.8099800957109,
        l=3.52,
        w=5.35,
        lInt=3,
        h=3.52,
        A_winA=3.158,
        fracA=0.255,
        redeclare Vaartstraat.Walls.Outer_wall conTypA,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
        redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
        redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingA,
        redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
        hasEmb=true)
                    "Room north in Vaarstraat 0241"
        annotation (Placement(transformation(extent={{-78,14},{-50,42}})));

      inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
            Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
        annotation (Placement(transformation(extent={{-100,78},{-80,98}})));
       Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
            (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
             < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{-16,32},{-36,52}})));
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-74,82},{-58,98}})));
      IDEAS.Buildings.Components.RectangularZoneTemplate VS(
        redeclare package Medium = Medium,
        useLigCtrInput=true,
        n50=0.5,
        T_start=295.15,
        redeclare Occupancy.OccSched_Residence occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=false,
        hasWinC=true,
        hasWinD=false,
        hasInt=true,
        aziA=-2.8099800957109,
        l=3.52,
        w=5.35,
        lInt=3,
        h=3.52,
        A_winA=3.158,
        A_winC=3.158,
        A_winD=3.158,
        fracC=0.255,
        redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
        redeclare Vaartstraat.Walls.Outer_wall conTypC,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
        redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingA,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingC,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
        hasCavityC=false,
        hasEmb=true)     "Room south in Vaartstraat 0256"
        annotation (Placement(transformation(extent={{-72,-38},{-44,-10}})));

       Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
            (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
             < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{-12,-26},{-32,-6}})));
      IDEAS.Buildings.Components.RectangularZoneTemplate ON(
        redeclare package Medium = Medium,
        n50=0.5,
        T_start=295.15,
        redeclare Occupancy.OccSched_Office occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=true,
        hasInt=true,
        aziA=IDEAS.Types.Azimuth.N,
        l=4,
        w=4,
        lInt=1,
        h=2.7,
        A_winA=1*1,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
        redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
        redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
          shaTypA,
        redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
        hasEmb=true)
                   "North parth of the zone"
        annotation (Placement(transformation(extent={{24,8},{52,42}})));

      IDEAS.Buildings.Components.RectangularZoneTemplate OS(
        redeclare package Medium = Medium,
        n50=0.5,
        T_start=295.15,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
        redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
        redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinC=true,
        hasInt=true,
        aziA=IDEAS.Types.Azimuth.N,
        l=4,
        w=4,
        lInt=1,
        h=2.7,
        A_winC=1*1,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
        redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
        redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
          shaTypC,
        redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
        hasEmb=true)
                   "South part of the zone"
        annotation (Placement(transformation(extent={{24,-68},{52,-36}})));

      IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
        runningMeanTemperatureEN15251_1
        annotation (Placement(transformation(extent={{-38,76},{-18,96}})));
      Controllers.TDC.TDC tDCVN(TDC_Json(fileName="TDCVN.json"))
        annotation (Placement(transformation(extent={{-12,50},{12,70}})));
      Controllers.TDC.TDC tDCVS(TDC_Json(fileName="TDCVS.json"))
        annotation (Placement(transformation(extent={{-20,-46},{4,-26}})));
      Controllers.TDC.TDC tDCOS(TDC_Json(fileName="TDCOS.json"))
        annotation (Placement(transformation(extent={{70,-38},{94,-18}})));
      Controllers.TDC.TDC tDCON(TDC_Json(fileName="TDCON.json"))
        annotation (Placement(transformation(extent={{74,34},{98,54}})));
    equation
      connect(VN.uLig, light41.y) annotation (Line(points={{-47.2,37.8},{-37,37.8},{
              -37,42}},  color={0,0,127}));
      connect(light56.y, VS.uLig) annotation (Line(points={{-33,-16},{-34,-16},{
              -34,-14.2},{-41.2,-14.2}}, color={0,0,127}));
      connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
          points={{-64.28,36.4},{-64.28,28.2},{-64,28.2},{-64,19.6}},
          color={255,204,51},
          thickness=0.5));
      connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
          points={{-51.4,36.4},{-54.7,36.4},{-54.7,18.2},{-77.44,18.2}},
          color={255,204,51},
          thickness=0.5));
      connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
          points={{-66.4,-11.4},{-66.4,1.3},{-54.48,1.3},{-54.48,14.28}},
          color={255,204,51},
          thickness=0.5));
      connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
          points={{-71.44,-33.8},{-54.72,-33.8},{-54.72,-15.6},{-45.4,-15.6}},
          color={255,204,51},
          thickness=0.5));
      connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
          points={{-58.28,-15.6},{-58.28,-23.8},{-58,-23.8},{-58,-32.4}},
          color={255,204,51},
          thickness=0.5));
      connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
          points={{38,14.8},{37.72,14.8},{37.72,35.2}},
          color={255,204,51},
          thickness=0.5));
      connect(OS.proBusA, ON.proBusC) annotation (Line(
          points={{29.6,-37.6},{29.6,-9.5},{47.52,-9.5},{47.52,8.34}},
          color={255,204,51},
          thickness=0.5));
      connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
          points={{37.72,-42.4},{38,-42.4},{38,-61.6}},
          color={255,204,51},
          thickness=0.5));
      connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-48.6,30.8},{-23.3,
              30.8},{-23.3,60},{-14,60}}, color={0,0,127}));
      connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-42.6,-21.2},{
              -32.3,-21.2},{-32.3,-36},{-22,-36}}, color={0,0,127}));
      connect(OS.TSensor, tDCOS.a) annotation (Line(points={{53.4,-48.8},{53.4,
              -38.4},{68,-38.4},{68,-28}}, color={0,0,127}));
      connect(ON.TSensor, tDCON.a) annotation (Line(points={{53.4,28.4},{62.7,
              28.4},{62.7,44},{72,44}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(StopTime=31536000));
    end Building_Envelopes;

    package Test
      model Test_Building_Envelopes_Demand_W "Made use of the Heat_cool_demand model to calculate the required heat to keep the zones at 22 °C.
  This set point only counts for the winter so use this only to size the heating system. The model calculates the required heat and delivers it immediately/directly"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=5,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=5,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-10},{60,24}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={4,-108})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Test_Heat_Cool_Demand test_Heat_Cool_Demand_VN(
          nZones=1,
          t=300,
          QNom=10000*ones(1),
          Q_design=10000*ones(1))
          annotation (Placement(transformation(extent={{-28,-20},{12,0}})));
        Case_O4.Accumulator.Test_Heat_Cool_Demand test_Heat_Cool_Demand_VS(
          nZones=1,
          t=300,
          QNom=10000*ones(1),
          Q_design=10000*ones(1))
          annotation (Placement(transformation(extent={{-44,-78},{-4,-58}})));
        Case_O4.Accumulator.Test_Heat_Cool_Demand test_Heat_Cool_Demand_OS(
          nZones=1,
          t=300,
          QNom=10000*ones(1),
          Q_design=10000*ones(1))
          annotation (Placement(transformation(extent={{82,-82},{122,-62}})));
        Case_O4.Accumulator.Test_Heat_Cool_Demand test_Heat_Cool_Demand_ON(
          nZones=1,
          t=300,
          QNom=10000*ones(1),
          Q_design=10000*ones(1))
          annotation (Placement(transformation(extent={{86,-14},{126,6}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-3.2},{45.72,-3.2},{45.72,17.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-9.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},
                {30,24},{43.2,24}},color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{
                56,42},{56,24},{48.8,24}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(test_Heat_Cool_Demand_VN.heatPortCon[1], VN.gainCon) annotation (
            Line(points={{-28,-8},{-42,-8},{-42,-8.2},{-56,-8.2}}, color={191,0,0}));
        connect(test_Heat_Cool_Demand_VN.heatPortRad[1], VN.gainRad) annotation (
            Line(points={{-28,-12},{-42,-12},{-42,-12.4},{-56,-12.4}}, color={191,
                0,0}));
        connect(VN.TSensor, test_Heat_Cool_Demand_VN.TSensor[1]) annotation (Line(
              points={{-54.6,-1.2},{-41.3,-1.2},{-41.3,-16},{-28.4,-16}}, color={
                0,0,127}));
        connect(Tset.y, test_Heat_Cool_Demand_VN.TSet[1]) annotation (Line(points=
               {{4,-97},{-2,-97},{-2,-20.2},{-8,-20.2}}, color={0,0,127}));
        connect(test_Heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (
            Line(points={{-44,-66},{-50,-66},{-50,-64.2},{-56,-64.2}}, color={191,
                0,0}));
        connect(test_Heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (
            Line(points={{-44,-70},{-50,-70},{-50,-68.4},{-56,-68.4}}, color={191,
                0,0}));
        connect(VS.TSensor, test_Heat_Cool_Demand_VS.TSensor[1]) annotation (Line(
              points={{-54.6,-57.2},{-54.6,-75.6},{-44.4,-75.6},{-44.4,-74}},
              color={0,0,127}));
        connect(test_Heat_Cool_Demand_VS.TSet[1], Tset.y) annotation (Line(points=
               {{-24,-78.2},{-24,-97},{4,-97}}, color={0,0,127}));
        connect(OS.gainCon, test_Heat_Cool_Demand_OS.heatPortCon[1]) annotation (
            Line(points={{62,-74.8},{72,-74.8},{72,-70},{82,-70}}, color={191,0,0}));
        connect(test_Heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (
            Line(points={{82,-74},{70,-74},{70,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, test_Heat_Cool_Demand_OS.TSensor[1]) annotation (Line(
              points={{63.4,-66.8},{63.4,-65.4},{81.6,-65.4},{81.6,-78}}, color={
                0,0,127}));
        connect(Tset.y, test_Heat_Cool_Demand_OS.TSet[1]) annotation (Line(points=
               {{4,-97},{102,-97},{102,-82.2}}, color={0,0,127}));
        connect(Tset.y, test_Heat_Cool_Demand_ON.TSet[1]) annotation (Line(points=
               {{4,-97},{134,-97},{134,-14.2},{106,-14.2}}, color={0,0,127}));
        connect(test_Heat_Cool_Demand_ON.TSensor[1], ON.TSensor) annotation (Line(
              points={{85.6,-10},{72,-10},{72,10.4},{61.4,10.4}}, color={0,0,127}));
        connect(ON.gainCon, test_Heat_Cool_Demand_ON.heatPortCon[1]) annotation (
            Line(points={{60,1.9},{74,1.9},{74,-2},{86,-2}}, color={191,0,0}));
        connect(ON.gainRad, test_Heat_Cool_Demand_ON.heatPortRad[1]) annotation (
            Line(points={{60,-3.2},{74,-3.2},{74,-6},{86,-6}}, color={191,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Test_Building_Envelopes_Demand_W;

      model Test_thermal_mass_hasint
        "Model to test influence of thermal mass. Implement by hasint in rectangularzonetemplate"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=3,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-10},{60,24}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=3,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
          annotation (Placement(transformation(extent={{-28,-16},{-40,-4}})));
         Modelica.Blocks.Sources.RealExpression Qheat(y=100)
          annotation (Placement(transformation(extent={{-8,-16},{-22,-4}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow1
          annotation (Placement(transformation(extent={{-34,-30},{-46,-18}})));
         Modelica.Blocks.Sources.RealExpression Qheat1(y=100)
          annotation (Placement(transformation(extent={{-10,-30},{-24,-18}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow2
          annotation (Placement(transformation(extent={{-34,-70},{-46,-58}})));
         Modelica.Blocks.Sources.RealExpression Qheat2(y=100)
          annotation (Placement(transformation(extent={{-10,-70},{-24,-58}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow3
          annotation (Placement(transformation(extent={{-28,-82},{-40,-70}})));
         Modelica.Blocks.Sources.RealExpression Qheat3(y=100)
          annotation (Placement(transformation(extent={{-6,-78},{-20,-66}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow4
          annotation (Placement(transformation(extent={{96,-4},{84,8}})));
         Modelica.Blocks.Sources.RealExpression Qheat4(y=100)
          annotation (Placement(transformation(extent={{120,-4},{106,8}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow5
          annotation (Placement(transformation(extent={{100,-26},{88,-14}})));
         Modelica.Blocks.Sources.RealExpression Qheat5(y=100)
          annotation (Placement(transformation(extent={{124,-26},{110,-14}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow6
          annotation (Placement(transformation(extent={{96,-82},{84,-70}})));
         Modelica.Blocks.Sources.RealExpression Qheat6(y=100)
          annotation (Placement(transformation(extent={{120,-82},{106,-70}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow7
          annotation (Placement(transformation(extent={{86,-92},{74,-80}})));
         Modelica.Blocks.Sources.RealExpression Qheat7(y=100)
          annotation (Placement(transformation(extent={{110,-92},{96,-80}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-3.2},{45.72,-3.2},{45.72,17.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-9.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},
                {30,24},{43.2,24}},color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{
                56,42},{56,24},{48.8,24}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(Qheat.y, prescribedHeatFlow.Q_flow)
          annotation (Line(points={{-22.7,-10},{-28,-10}}, color={0,0,127}));
        connect(prescribedHeatFlow.port, VN.gainCon) annotation (Line(points={{-40,-10},
                {-52,-10},{-52,-8.2},{-56,-8.2}}, color={191,0,0}));
        connect(Qheat1.y, prescribedHeatFlow1.Q_flow)
          annotation (Line(points={{-24.7,-24},{-34,-24}}, color={0,0,127}));
        connect(prescribedHeatFlow1.port, VN.gainRad) annotation (Line(points={{-46,-24},
                {-52,-24},{-52,-12.4},{-56,-12.4}}, color={191,0,0}));
        connect(Qheat2.y, prescribedHeatFlow2.Q_flow)
          annotation (Line(points={{-24.7,-64},{-34,-64}}, color={0,0,127}));
        connect(VS.gainCon, prescribedHeatFlow2.port) annotation (Line(points={{-56,-64.2},
                {-52,-64.2},{-52,-64},{-46,-64}}, color={191,0,0}));
        connect(Qheat3.y, prescribedHeatFlow3.Q_flow) annotation (Line(points={{-20.7,
                -72},{-28,-72},{-28,-76}}, color={0,0,127}));
        connect(VS.gainRad, prescribedHeatFlow3.port) annotation (Line(points={{-56,-68.4},
                {-44,-68.4},{-44,-76},{-40,-76}}, color={191,0,0}));
        connect(Qheat4.y, prescribedHeatFlow4.Q_flow)
          annotation (Line(points={{105.3,2},{96,2}}, color={0,0,127}));
        connect(prescribedHeatFlow4.port, ON.gainCon) annotation (Line(points={{84,2},
                {72,2},{72,1.9},{60,1.9}}, color={191,0,0}));
        connect(Qheat5.y, prescribedHeatFlow5.Q_flow)
          annotation (Line(points={{109.3,-20},{100,-20}}, color={0,0,127}));
        connect(prescribedHeatFlow5.port, ON.gainRad) annotation (Line(points={{88,-20},
                {76,-20},{76,-3.2},{60,-3.2}}, color={191,0,0}));
        connect(Qheat6.y, prescribedHeatFlow6.Q_flow)
          annotation (Line(points={{105.3,-76},{96,-76}}, color={0,0,127}));
        connect(prescribedHeatFlow6.port, OS.gainCon) annotation (Line(points={{84,-76},
                {74,-76},{74,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(Qheat7.y, prescribedHeatFlow7.Q_flow)
          annotation (Line(points={{95.3,-86},{86,-86}}, color={0,0,127}));
        connect(prescribedHeatFlow7.port, OS.gainRad) annotation (Line(points={{74,-86},
                {70,-86},{70,-79.6},{62,-79.6}}, color={191,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=10800000));
      end Test_thermal_mass_hasint;

      model Test_thermal_mass_internalwall
        "Model to test influence of thermal mass. Implement by connection both sides of an internal wall to the same zone
  thermal capacitance VN=VS=80769.26, "
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          nSurfExt=2,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=5,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA(mats={
                Vaartstraat.Materials.Brick(d=0.09),
                IDEAS.Buildings.Data.Materials.Air(d=0.06),
                Vaartstraat.Materials.Polyueretha(d=0.2),
                Vaartstraat.Materials.Heavy_Concrete(d=0.15),
                Vaartstraat.Materials.Gypsumplas(d=0.01)}),
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-20},{-56,8}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=false,
          nSurfExt=2,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=5,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          nSurfExt=2,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-12},{60,22}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          nSurfExt=2,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,6},{-92,26}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
          annotation (Placement(transformation(extent={{-28,-16},{-40,-4}})));
         Modelica.Blocks.Sources.RealExpression Qheat(y=100)
          annotation (Placement(transformation(extent={{-8,-16},{-22,-4}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow1
          annotation (Placement(transformation(extent={{-34,-30},{-46,-18}})));
         Modelica.Blocks.Sources.RealExpression Qheat1(y=100)
          annotation (Placement(transformation(extent={{-10,-30},{-24,-18}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow2
          annotation (Placement(transformation(extent={{-34,-70},{-46,-58}})));
         Modelica.Blocks.Sources.RealExpression Qheat2(y=100)
          annotation (Placement(transformation(extent={{-10,-70},{-24,-58}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow3
          annotation (Placement(transformation(extent={{-28,-82},{-40,-70}})));
         Modelica.Blocks.Sources.RealExpression Qheat3(y=100)
          annotation (Placement(transformation(extent={{-6,-78},{-20,-66}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow4
          annotation (Placement(transformation(extent={{96,-4},{84,8}})));
         Modelica.Blocks.Sources.RealExpression Qheat4(y=100)
          annotation (Placement(transformation(extent={{120,-4},{106,8}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow5
          annotation (Placement(transformation(extent={{100,-26},{88,-14}})));
         Modelica.Blocks.Sources.RealExpression Qheat5(y=100)
          annotation (Placement(transformation(extent={{124,-26},{110,-14}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow6
          annotation (Placement(transformation(extent={{96,-82},{84,-70}})));
         Modelica.Blocks.Sources.RealExpression Qheat6(y=100)
          annotation (Placement(transformation(extent={{120,-82},{106,-70}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow7
          annotation (Placement(transformation(extent={{86,-92},{74,-80}})));
         Modelica.Blocks.Sources.RealExpression Qheat7(y=100)
          annotation (Placement(transformation(extent={{110,-92},{96,-80}})));
        IDEAS.Buildings.Components.InternalWall thermal_mass_VN(
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall constructionType,
          inc=1.5707963267949,
          azi=0,
          A=5)
          annotation (Placement(transformation(extent={{-158,-34},{-146,-14}})));
        IDEAS.Buildings.Components.InternalWall thermal_mass_VS(
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall constructionType,
          inc=1.5707963267949,
          azi=0,
          A=5)
          annotation (Placement(transformation(extent={{-170,-92},{-158,-72}})));
        IDEAS.Buildings.Components.InternalWall thermal_mass_OS(
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall constructionType,
          inc=1.5707963267949,
          azi=0,
          A=5)   annotation (Placement(transformation(extent={{4,-110},{16,-90}})));
        IDEAS.Buildings.Components.InternalWall thermal_mass_ON(
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall constructionType,
          inc=1.5707963267949,
          azi=0,
          A=5)   annotation (Placement(transformation(extent={{2,-10},{14,10}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,3.8},{-45,3.8},{-45,
                12}},      color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,2.4},{-70.28,-1.8},{-70,-1.8},{-70,-14.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,2.4},{-62.7,2.4},{-62.7,-15.8},{-83.44,-15.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-19.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-5.2},{45.72,-5.2},{45.72,15.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-11.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,8},{-82,8},
                {-82,16},{-92,16}},
                           color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,8},{-64,
                8},{-64,22},{-62,22}},  color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},{
                30,22},{43.2,22}}, color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{56,42},
                {56,22},{48.8,22}}, color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(Qheat.y, prescribedHeatFlow.Q_flow)
          annotation (Line(points={{-22.7,-10},{-28,-10}}, color={0,0,127}));
        connect(prescribedHeatFlow.port, VN.gainCon) annotation (Line(points={{-40,-10},
                {-52,-10},{-52,-10.2},{-56,-10.2}}, color={191,0,0}));
        connect(Qheat1.y, prescribedHeatFlow1.Q_flow)
          annotation (Line(points={{-24.7,-24},{-34,-24}}, color={0,0,127}));
        connect(prescribedHeatFlow1.port, VN.gainRad) annotation (Line(points={{-46,-24},
                {-52,-24},{-52,-14.4},{-56,-14.4}}, color={191,0,0}));
        connect(Qheat2.y, prescribedHeatFlow2.Q_flow)
          annotation (Line(points={{-24.7,-64},{-34,-64}}, color={0,0,127}));
        connect(VS.gainCon, prescribedHeatFlow2.port) annotation (Line(points={{-56,-64.2},
                {-52,-64.2},{-52,-64},{-46,-64}}, color={191,0,0}));
        connect(Qheat3.y, prescribedHeatFlow3.Q_flow) annotation (Line(points={{-20.7,
                -72},{-28,-72},{-28,-76}}, color={0,0,127}));
        connect(VS.gainRad, prescribedHeatFlow3.port) annotation (Line(points={{-56,-68.4},
                {-44,-68.4},{-44,-76},{-40,-76}}, color={191,0,0}));
        connect(Qheat4.y, prescribedHeatFlow4.Q_flow)
          annotation (Line(points={{105.3,2},{96,2}}, color={0,0,127}));
        connect(prescribedHeatFlow4.port, ON.gainCon) annotation (Line(points={{84,2},
                {72,2},{72,-0.1},{60,-0.1}}, color={191,0,0}));
        connect(Qheat5.y, prescribedHeatFlow5.Q_flow)
          annotation (Line(points={{109.3,-20},{100,-20}}, color={0,0,127}));
        connect(prescribedHeatFlow5.port, ON.gainRad) annotation (Line(points={{88,-20},
                {76,-20},{76,-5.2},{60,-5.2}}, color={191,0,0}));
        connect(Qheat6.y, prescribedHeatFlow6.Q_flow)
          annotation (Line(points={{105.3,-76},{96,-76}}, color={0,0,127}));
        connect(prescribedHeatFlow6.port, OS.gainCon) annotation (Line(points={{84,-76},
                {74,-76},{74,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(Qheat7.y, prescribedHeatFlow7.Q_flow)
          annotation (Line(points={{95.3,-86},{86,-86}}, color={0,0,127}));
        connect(prescribedHeatFlow7.port, OS.gainRad) annotation (Line(points={{74,-86},
                {70,-86},{70,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(VN.proBusExt[1], thermal_mass_VN.propsBus_a) annotation (Line(
            points={{-86.8,6.6},{-132,6.6},{-132,-22},{-147,-22}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_VN.propsBus_b, VN.proBusExt[2]) annotation (Line(
            points={{-157,-22},{-136,-22},{-136,9.4},{-86.8,9.4}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_VS.propsBus_a, VS.proBusExt[1]) annotation (Line(
            points={{-159,-80},{-124,-80},{-124,-47.4},{-86.8,-47.4}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_VS.propsBus_b, VS.proBusExt[2]) annotation (Line(
            points={{-169,-80},{-128,-80},{-128,-44.6},{-86.8,-44.6}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_OS.propsBus_a, OS.proBusExt[1]) annotation (Line(
            points={{15,-98},{24,-98},{24,-55.6},{31.2,-55.6}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_OS.propsBus_b, OS.proBusExt[2]) annotation (Line(
            points={{5,-98},{5,-75},{31.2,-75},{31.2,-52.4}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_ON.propsBus_a, ON.proBusExt[1]) annotation (Line(
            points={{13,2},{20,2},{20,20.3},{29.2,20.3}},
            color={255,204,51},
            thickness=0.5));
        connect(thermal_mass_ON.propsBus_b, ON.proBusExt[2]) annotation (Line(
            points={{3,2},{18,2},{18,23.7},{29.2,23.7}},
            color={255,204,51},
            thickness=0.5));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=10800000));
      end Test_thermal_mass_internalwall;

      model U_values
        "The U_values of the walls in the RectangularZoneTemplate can not be checked. This model uses the Zone model and connects it to the different walls and windows"
        IDEAS.Buildings.Components.Zone VN(
          redeclare package Medium = IDEAS.Media.Air,
          nSurf=5,
          V=3.52*5.35*3.52,
          hZone=3.52,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1))
          annotation (Placement(transformation(extent={{-72,-18},{-28,24}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim
          annotation (Placement(transformation(extent={{-98,78},{-78,98}})));
        IDEAS.Buildings.Components.OuterWall VN_A(
          redeclare Vaartstraat.Walls.Outer_wall constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=9.23) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-76,38})));
        IDEAS.Buildings.Components.Window VN_W(
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=3.158) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-46,40})));
        IDEAS.Buildings.Components.BoundaryWall VN_B(
          redeclare Vaartstraat.Walls.Inner_wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-1.239183768916,
          A=3.52*5.35)
          annotation (Placement(transformation(extent={{-6,0},{-18,20}})));
        IDEAS.Buildings.Components.BoundaryWall VN_C(
          redeclare Vaartstraat.Walls.Inner_wall_hall constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.33161255787892,
          A=3.52*3.52) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=-90,
              origin={-62,-28})));
        IDEAS.Buildings.Components.BoundaryWall VN_D(
          redeclare Vaartstraat.Walls.Inner_wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=1.9024088846738,
          A=3.52*5.35)
          annotation (Placement(transformation(extent={{-98,20},{-86,0}})));
        IDEAS.Buildings.Components.Zone ON(
          redeclare package Medium = IDEAS.Media.Air,
          nSurf=5,
          V=4*4*2.7,
          hZone=2.7,
          n50=0.5,
          redeclare Occupancy.OccSched_Office occNum(k=1))
          annotation (Placement(transformation(extent={{28,-20},{72,22}})));
        IDEAS.Buildings.Components.OuterWall ON_A(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=4*2.7) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={32,56})));
        IDEAS.Buildings.Components.Window ON_W(
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=1) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={58,54})));
        IDEAS.Buildings.Components.OuterWall ON_B(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-1.239183768916,
          A=4*2.7) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={92,8})));
        IDEAS.Buildings.Components.BoundaryWall ON_C(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.33161255787892,
          A=3.52*3.52) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=-90,
              origin={42,-54})));
        IDEAS.Buildings.Components.OuterWall ON_D(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=1.9024088846738,
          A=4*2.7) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={10,4})));
      equation
        connect(VN.propsBus[1], VN_A.propsBus_a) annotation (Line(
            points={{-72,14.76},{-78,14.76},{-78,33}},
            color={255,204,51},
            thickness=0.5));
        connect(VN_W.propsBus_a, VN.propsBus[2]) annotation (Line(
            points={{-44,35},{-62,35},{-62,13.08},{-72,13.08}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.propsBus[3], VN_B.propsBus_a) annotation (Line(
            points={{-72,11.4},{-36,11.4},{-36,12},{-17,12}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.propsBus[4], VN_C.propsBus_a) annotation (Line(
            points={{-72,9.72},{-60,9.72},{-60,-23}},
            color={255,204,51},
            thickness=0.5));
        connect(VN_D.propsBus_a, VN.propsBus[5]) annotation (Line(
            points={{-87,8},{-88,8},{-88,8.04},{-72,8.04}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_A.propsBus_a, ON.propsBus[1]) annotation (Line(
            points={{30,51},{30,12.76},{28,12.76}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_W.propsBus_a, ON.propsBus[2]) annotation (Line(
            points={{60,49},{44,49},{44,11.08},{28,11.08}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.propsBus[3], ON_B.propsBus_a) annotation (Line(
            points={{28,9.4},{58,9.4},{58,10},{87,10}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_C.propsBus_a, ON.propsBus[4]) annotation (Line(
            points={{44,-49},{42,-49},{42,7.72},{28,7.72}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_D.propsBus_a, ON.propsBus[5]) annotation (Line(
            points={{15,6},{20,6},{20,6.04},{28,6.04}},
            color={255,204,51},
            thickness=0.5));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false)),
          Diagram(coordinateSystem(preserveAspectRatio=false)),
          experiment(StopTime=3600));
      end U_values;

      model CO2_calculation
        "calculation of the minimum ventilaion rate required to keep CO2 under 800 ppm in VN (1 person)"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA) "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-58,10},{-30,38}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-162,78},{-142,98}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{2,28},{-18,48}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-136,82},{-120,98}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-58,-44},{-30,-16}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{4,-30},{-16,-10}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{60,16},{88,50}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{60,-70},{88,-38}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand(
          nZones=1,
          t=300,
          QNom=ones(1)*10000,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{8,4},{48,24}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={28,-22})));

        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-42,68})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-98,30},{-78,50}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{38,-22},{58,-2}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={84,-12})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={80,86})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{24,56},{44,76}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-27.2,33.8},{-19,33.8},{
                -19,38}},  color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-17,-20},{-16,-20},{-16,
                -20.2},{-27.2,-20.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-44.28,32.4},{-44.28,24.2},{-44,24.2},{-44,15.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-31.4,32.4},{-36.7,32.4},{-36.7,14.2},{-57.44,14.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-52.4,-17.4},{-52.4,-2.7},{-34.48,-2.7},{-34.48,10.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-57.44,-39.8},{-36.72,-39.8},{-36.72,-21.6},{-31.4,-21.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-44.28,-21.6},{-44.28,-27.8},{-44,-27.8},{-44,-38.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{74,22.8},{73.72,22.8},{73.72,43.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{65.6,-39.6},{65.6,0.5},{83.52,0.5},{83.52,16.34}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{73.72,-44.4},{74,-44.4},{74,-63.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand.heatPortCon[1], VN.gainCon) annotation (Line(points={{8,16},{
                -14,16},{-14,19.8},{-30,19.8}},           color={191,0,0}));
        connect(heat_Cool_Demand.heatPortRad[1], VN.gainRad) annotation (Line(points={{8,12},{
                -14,12},{-14,15.6},{-30,15.6}},           color={191,0,0}));
        connect(heat_Cool_Demand.TSensor[1], VN.TSensor) annotation (Line(points={{7.6,8},
                {-12,8},{-12,26.8},{-28.6,26.8}},      color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand.TSet[1])
          annotation (Line(points={{28,-11},{28,3.8}},color={0,0,127}));
        connect(msource_VN.ports[1], VN.port_a) annotation (Line(points={{-42,58},{
                -42,51},{-41.2,51},{-41.2,38}}, color={0,127,255}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-46.8,38},{
                -62,38},{-62,40},{-78,40}}, color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{58,-12},{64,
                -12},{64,-38},{71.2,-38}}, color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{84,-22},{
                80,-22},{80,-38},{76.8,-38}}, color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{44,66},{58,66},
                {58,50},{71.2,50}}, color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{80,76},{
                78,76},{78,50},{76.8,50}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-100},
                  {100,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-160,-100},{100,100}})),
          experiment(StopTime=31536000));
      end CO2_calculation;

      model U_values_noboundarywalls "The U_values of the walls in the RectangularZoneTemplate can not be checked. This model uses the Zone model and connects it to the different walls and windows
  The U_values are not given for boundary walls, so they are modelled as outer walls here, just to check their U_value"
        IDEAS.Buildings.Components.Zone VN(
          redeclare package Medium = IDEAS.Media.Air,
          nSurf=5,
          V=3.52*5.35*3.52,
          hZone=3.52,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1))
          annotation (Placement(transformation(extent={{-72,-18},{-28,24}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim
          annotation (Placement(transformation(extent={{-98,78},{-78,98}})));
        IDEAS.Buildings.Components.OuterWall VN_A(
          redeclare Vaartstraat.Walls.Outer_wall constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=9.23) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-76,38})));
        IDEAS.Buildings.Components.Window VN_W(
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=3.158) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-46,40})));
        IDEAS.Buildings.Components.Zone ON(
          redeclare package Medium = IDEAS.Media.Air,
          nSurf=5,
          V=4*4*2.7,
          hZone=2.7,
          n50=0.5,
          redeclare Occupancy.OccSched_Office occNum(k=1))
          annotation (Placement(transformation(extent={{28,-20},{72,22}})));
        IDEAS.Buildings.Components.OuterWall ON_A(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=(4*2.7) - 1)
                   annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={32,56})));
        IDEAS.Buildings.Components.Window ON_W(
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.8099800957109,
          A=1) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={58,54})));
        IDEAS.Buildings.Components.OuterWall ON_B(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-1.239183768916,
          A=4*2.7) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={92,8})));
        IDEAS.Buildings.Components.OuterWall ON_D(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=1.9024088846738,
          A=4*2.7) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={10,4})));
        IDEAS.Buildings.Components.OuterWall VN_B(
          redeclare Vaartstraat.Walls.Inner_wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-1.239183768916,
          A=3.52*5.35) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={-10,8})));
        IDEAS.Buildings.Components.OuterWall VN_C(
          redeclare Vaartstraat.Walls.Inner_wall_hall constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.33161255787892,
          A=3.52*3.52) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-54,-34})));
        IDEAS.Buildings.Components.OuterWall VN_D(
          redeclare Vaartstraat.Walls.Inner_wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=1.9024088846738,
          A=3.52*5.35) annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=180,
              origin={-90,10})));
        IDEAS.Buildings.Components.OuterWall ON_C(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.33161255787892,
          A=4*2.7) annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={50,-36})));
        Modelica.Blocks.Sources.RealExpression U_total(y=(VN_A.U_value*VN_A.A) + (
              0.56*VN_W.A))
          annotation (Placement(transformation(extent={{-66,52},{-46,72}})));
      equation
        connect(VN.propsBus[1], VN_A.propsBus_a) annotation (Line(
            points={{-72,14.76},{-78,14.76},{-78,33}},
            color={255,204,51},
            thickness=0.5));
        connect(VN_W.propsBus_a, VN.propsBus[2]) annotation (Line(
            points={{-44,35},{-62,35},{-62,13.08},{-72,13.08}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_A.propsBus_a, ON.propsBus[1]) annotation (Line(
            points={{30,51},{30,12.76},{28,12.76}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_W.propsBus_a, ON.propsBus[2]) annotation (Line(
            points={{60,49},{44,49},{44,11.08},{28,11.08}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.propsBus[3], ON_B.propsBus_a) annotation (Line(
            points={{28,9.4},{58,9.4},{58,10},{87,10}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_D.propsBus_a, ON.propsBus[4]) annotation (Line(
            points={{15,6},{20,6},{20,7.72},{28,7.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.propsBus[3], VN_B.propsBus_a) annotation (Line(
            points={{-72,11.4},{-42,11.4},{-42,10},{-15,10}},
            color={255,204,51},
            thickness=0.5));
        connect(VN_C.propsBus_a, VN.propsBus[4]) annotation (Line(
            points={{-56,-29},{-64,-29},{-64,9.72},{-72,9.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VN_D.propsBus_a, VN.propsBus[5]) annotation (Line(
            points={{-85,8},{-78,8},{-78,8.04},{-72,8.04}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_C.propsBus_a, ON.propsBus[5]) annotation (Line(
            points={{48,-31},{38,-31},{38,6.04},{28,6.04}},
            color={255,204,51},
            thickness=0.5));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false)),
          Diagram(coordinateSystem(preserveAspectRatio=false)),
          experiment(StopTime=3600));
      end U_values_noboundarywalls;

      model Building_Envelopes_Demand_W_tL "This model is to test what happens to Tseensor and Qheat for all zones when the time constant in the Heat_cool_demand model is set ver low"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-10},{60,24}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VN(
          nZones=1,
          t=10,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-18,-24},{22,-4}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={2,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VS(
          nZones=1,
          t=10,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-42,-86},{-2,-66}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_OS(
          nZones=1,
          t=10,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{92,-88},{132,-68}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_ON(
          nZones=1,
          t=10,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{96,-12},{136,8}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-3.2},{45.72,-3.2},{45.72,17.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-9.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand_VN.heatPortCon[1], VN.gainCon) annotation (Line(
              points={{-18,-12},{-40,-12},{-40,-8.2},{-56,-8.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.heatPortRad[1], VN.gainRad) annotation (Line(
              points={{-18,-16},{-40,-16},{-40,-12.4},{-56,-12.4}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.TSensor[1], VN.TSensor) annotation (Line(points={{-18.4,
                -20},{-38,-20},{-38,-1.2},{-54.6,-1.2}},       color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_VN.TSet[1])
          annotation (Line(points={{2,-99},{2,-24.2}}, color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},
                {30,24},{43.2,24}},color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{
                56,42},{56,24},{48.8,24}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (Line(
              points={{-42,-74},{-50,-74},{-50,-64.2},{-56,-64.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (Line(
              points={{-42,-78},{-50,-78},{-50,-68.4},{-56,-68.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_VS.TSensor[1]) annotation (Line(points={{-54.6,
                -57.2},{-54.6,-58},{-48,-58},{-48,-82},{-42.4,-82}},       color={0,0,
                127}));
        connect(Tset.y, heat_Cool_Demand_VS.TSet[1])
          annotation (Line(points={{2,-99},{-22,-99},{-22,-86.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_OS.heatPortCon[1], OS.gainCon) annotation (Line(
              points={{92,-76},{76,-76},{76,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (Line(
              points={{92,-80},{72,-80},{72,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, heat_Cool_Demand_OS.TSensor[1]) annotation (Line(points={{63.4,
                -66.8},{63.4,-66},{76,-66},{76,-84},{91.6,-84}},      color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_OS.TSet[1])
          annotation (Line(points={{2,-99},{112,-99},{112,-88.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_ON.heatPortCon[1], ON.gainCon) annotation (Line(
              points={{96,0},{78,0},{78,1.9},{60,1.9}}, color={191,0,0}));
        connect(heat_Cool_Demand_ON.heatPortRad[1], ON.gainRad) annotation (Line(
              points={{96,-4},{78,-4},{78,-3.2},{60,-3.2}}, color={191,0,0}));
        connect(Tset.y, heat_Cool_Demand_ON.TSet[1]) annotation (Line(points={{2,-99},
                {146,-99},{146,-12.2},{116,-12.2}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_ON.TSensor[1]) annotation (Line(points={{61.4,
                10.4},{78.7,10.4},{78.7,-8},{95.6,-8}},      color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W_tL;

      model Building_Envelopes_Demand_W_tH "This model is to test what happens to Tseensor and Qheat for all zones
  when the time constant in the Heat_cool_demand model is set very high"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-10},{60,24}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VN(
          nZones=1,
          t=7200,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-18,-24},{22,-4}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={2,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VS(
          nZones=1,
          t=7200,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-42,-86},{-2,-66}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_OS(
          nZones=1,
          t=7200,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{92,-88},{132,-68}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_ON(
          nZones=1,
          t=7200,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{98,-12},{138,8}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-3.2},{45.72,-3.2},{45.72,17.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-9.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand_VN.heatPortCon[1], VN.gainCon) annotation (Line(
              points={{-18,-12},{-40,-12},{-40,-8.2},{-56,-8.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.heatPortRad[1], VN.gainRad) annotation (Line(
              points={{-18,-16},{-40,-16},{-40,-12.4},{-56,-12.4}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.TSensor[1], VN.TSensor) annotation (Line(points={{-18.4,
                -20},{-38,-20},{-38,-1.2},{-54.6,-1.2}},       color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_VN.TSet[1])
          annotation (Line(points={{2,-99},{2,-24.2}}, color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},
                {30,24},{43.2,24}},color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{
                56,42},{56,24},{48.8,24}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (Line(
              points={{-42,-74},{-50,-74},{-50,-64.2},{-56,-64.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (Line(
              points={{-42,-78},{-50,-78},{-50,-68.4},{-56,-68.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_VS.TSensor[1]) annotation (Line(points={{-54.6,
                -57.2},{-54.6,-58},{-48,-58},{-48,-82},{-42.4,-82}},       color={0,0,
                127}));
        connect(Tset.y, heat_Cool_Demand_VS.TSet[1])
          annotation (Line(points={{2,-99},{-22,-99},{-22,-86.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_OS.heatPortCon[1], OS.gainCon) annotation (Line(
              points={{92,-76},{76,-76},{76,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (Line(
              points={{92,-80},{72,-80},{72,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, heat_Cool_Demand_OS.TSensor[1]) annotation (Line(points={{63.4,
                -66.8},{63.4,-66},{76,-66},{76,-84},{91.6,-84}},      color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_OS.TSet[1])
          annotation (Line(points={{2,-99},{112,-99},{112,-88.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_ON.heatPortCon[1], ON.gainCon) annotation (Line(
              points={{98,0},{78,0},{78,1.9},{60,1.9}}, color={191,0,0}));
        connect(heat_Cool_Demand_ON.heatPortRad[1], ON.gainRad) annotation (Line(
              points={{98,-4},{78,-4},{78,-3.2},{60,-3.2}}, color={191,0,0}));
        connect(Tset.y, heat_Cool_Demand_ON.TSet[1]) annotation (Line(points={{2,-99},
                {146,-99},{146,-12.2},{118,-12.2}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_ON.TSensor[1]) annotation (Line(points={{61.4,
                10.4},{78.7,10.4},{78.7,-8},{97.6,-8}},      color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W_tH;

      model Building_Envelopes_Demand_W_f_RH "Test model to see how much the temperature drops in the zones after 8 hours in order to determine the fRH factor"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-8},{60,26}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

         Modelica.Blocks.Sources.RealExpression Tset(y=if calTim.month < 2 then 273.15
               + 22 else 273.15)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-12,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-32,-16},{8,4}})));
        Case_O4.Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-36,-78},{4,-58}})));
        Case_O4.Accumulator.Heat_Demand heat_Demand2(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{96,-84},{136,-64}})));
        Case_O4.Accumulator.Heat_Demand heat_Demand3(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{76,-2},{116,18}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-1.2},{45.72,-1.2},{45.72,19.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-7.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,
                44},{30,26},{43.2,26}},
                                   color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},
                {56,42},{56,26},{48.8,26}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(Tset.y, heat_Demand.TSet[1])
          annotation (Line(points={{-12,-99},{-12,-16.2}}, color={0,0,127}));
        connect(VN.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{
                -54.6,-1.2},{-43.3,-1.2},{-43.3,-12},{-32.4,-12}}, color={0,0,127}));
        connect(VN.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(points={
                {-56,-8.2},{-44,-8.2},{-44,-4},{-32,-4}}, color={191,0,0}));
        connect(VN.gainRad, heat_Demand.heatPortRad[1]) annotation (Line(points={
                {-56,-12.4},{-44,-12.4},{-44,-8},{-32,-8}}, color={191,0,0}));
        connect(Tset.y, heat_Demand1.TSet[1]) annotation (Line(points={{-12,-99},
                {-16,-99},{-16,-78.2}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], VS.gainCon) annotation (Line(points=
                {{-36,-66},{-46,-66},{-46,-64.2},{-56,-64.2}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], VS.gainRad) annotation (Line(points=
                {{-36,-70},{-46,-70},{-46,-68.4},{-56,-68.4}}, color={191,0,0}));
        connect(heat_Demand1.TSensor[1], VS.TSensor) annotation (Line(points={{
                -36.4,-74},{-44,-74},{-44,-57.2},{-54.6,-57.2}}, color={0,0,127}));
        connect(Tset.y, heat_Demand2.TSet[1]) annotation (Line(points={{-12,-99},
                {52,-99},{52,-84.2},{116,-84.2}}, color={0,0,127}));
        connect(heat_Demand2.TSensor[1], OS.TSensor) annotation (Line(points={{
                95.6,-80},{80,-80},{80,-66.8},{63.4,-66.8}}, color={0,0,127}));
        connect(heat_Demand2.heatPortCon[1], OS.gainCon) annotation (Line(points=
                {{96,-72},{80,-72},{80,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(heat_Demand2.heatPortRad[1], OS.gainRad) annotation (Line(points=
                {{96,-76},{80,-76},{80,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(Tset.y, heat_Demand3.TSet[1]) annotation (Line(points={{-12,-99},
                {152,-99},{152,-2.2},{96,-2.2}}, color={0,0,127}));
        connect(heat_Demand3.TSensor[1], ON.TSensor) annotation (Line(points={{
                75.6,2},{68,2},{68,12.4},{61.4,12.4}}, color={0,0,127}));
        connect(heat_Demand3.heatPortCon[1], ON.gainCon) annotation (Line(points=
                {{76,10},{70,10},{70,3.9},{60,3.9}}, color={191,0,0}));
        connect(heat_Demand3.heatPortRad[1], ON.gainRad) annotation (Line(points=
                {{76,6},{68,6},{68,-1.2},{60,-1.2}}, color={191,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W_f_RH;

      model HC_demand "did not finish the model since heat_demand_scalar suddenly worked"

       // parameter Modelica.SIunits.Time t=10 "Time needed to reach temperature setpoint";

        Modelica.Blocks.Interfaces.RealInput Tsensor
          annotation (Placement(transformation(extent={{-140,-22},{-100,18}})));
        Modelica.Blocks.Interfaces.RealInput Tset annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-118})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b QHC
          annotation (Placement(transformation(extent={{-16,100},{16,132}})));
      equation

      QHC.Q_flow = 5;

        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
                extent={{-54,20},{60,-42}},
                lineColor={28,108,200},
                textString="HC Demand
"),       Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1)}),                                    Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end HC_demand;

      model Test_HC_Demand
        Modelica.Blocks.Sources.RealExpression realExpression(y=25)
          annotation (Placement(transformation(extent={{-88,-4},{-68,16}})));
        HC_demand hC_demand
          annotation (Placement(transformation(extent={{-26,-14},{22,28}})));
        Modelica.Blocks.Sources.RealExpression realExpression1(y=22)
          annotation (Placement(transformation(extent={{-42,-58},{-22,-38}})));
      equation
        connect(realExpression.y, hC_demand.Tsensor) annotation (Line(points={{
                -67,6},{-48,6},{-48,6.58},{-30.8,6.58}}, color={0,0,127}));
        connect(realExpression1.y, hC_demand.Tset) annotation (Line(points={{-21,
                -48},{-12,-48},{-12,-17.78},{-2,-17.78}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Test_HC_Demand;
    end Test;

    package Thais
      model Building_Envelopes_Demand_Thais
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-78,20},{-50,48}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource(
              "modelica://IDEAS/Resources/weatherdata/LeuvenWeather_2.txt"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,40},{-40,60}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-80,-32},{-52,-4}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-18,-18},{-38,2}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{38,28},{66,62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-46},{64,-14}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand(
          nZones=1,
          t=300,
          QNom=ones(1)*10000,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{-14,16},{26,36}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/
              3600)*(24.5 - 27.5)))     "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/
              3600)*(22 - 18)))     "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=if VN.occNum.nOcc == 1
               then 273.15 + 18 else 273.15 + 15) "Number of occupants present"
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-20,-72})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={6,-48})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-47.2,43.8},{-41,43.8},
                {-41,50}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-39,-8},{-38,-8},{-38,-8.2},
                {-49.2,-8.2}},             color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-64.28,42.4},{-64.28,36.2},{-64,36.2},{-64,25.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-51.4,42.4},{-58.7,42.4},{-58.7,24.2},{-77.44,24.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-74.4,-5.4},{-74.4,9.3},{-54.48,9.3},{-54.48,20.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-79.44,-27.8},{-58.72,-27.8},{-58.72,-9.6},{-53.4,-9.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-66.28,-9.6},{-66.28,-15.8},{-66,-15.8},{-66,-26.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{52,34.8},{51.72,34.8},{51.72,55.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-15.6},{41.6,12.5},{61.52,12.5},{61.52,28.34}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-20.4},{50,-20.4},{50,-39.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand.heatPortCon[1], VN.gainCon) annotation (Line(points={{-14,28},
                {-36,28},{-36,29.8},{-50,29.8}},          color={191,0,0}));
        connect(heat_Cool_Demand.heatPortRad[1], VN.gainRad) annotation (Line(points={{-14,24},
                {-36,24},{-36,25.6},{-50,25.6}},          color={191,0,0}));
        connect(heat_Cool_Demand.TSensor[1], VN.TSensor) annotation (Line(points={{-14.4,
                20},{-34,20},{-34,36.8},{-48.6,36.8}}, color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand.TSet[1])
          annotation (Line(points={{6,-37},{6,15.8}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_Thais;

      model Building_Envelopes_Demand_W_Leuven
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-78,20},{-50,48}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/LeuvenWeather_2.txt"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,40},{-40,60}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-80,-32},{-52,-4}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-18,-18},{-38,2}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{38,28},{66,62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-46},{64,-14}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand(
          nZones=1,
          t=300,
          QNom=ones(1)*10000,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{-14,16},{26,36}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=if VN.occNum.nOcc == 1 then 273.15
               + 18 else 273.15 + 15) "Number of occupants present" annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-20,-72})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 21)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={6,-48})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=55*1.204/3600,
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-58,72})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-102,42},{-82,62}})));
         Modelica.Blocks.Sources.RealExpression Tamb(y=sim.Te)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{5,-8},{-5,8}},
              rotation=90,
              origin={-53,110})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-47.2,43.8},{-41,43.8},{
                -41,50}},  color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-39,-8},{-38,-8},{-38,-8.2},
                {-49.2,-8.2}},             color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-64.28,42.4},{-64.28,36.2},{-64,36.2},{-64,25.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-51.4,42.4},{-58.7,42.4},{-58.7,24.2},{-77.44,24.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-74.4,-5.4},{-74.4,9.3},{-54.48,9.3},{-54.48,20.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-79.44,-27.8},{-58.72,-27.8},{-58.72,-9.6},{-53.4,-9.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-66.28,-9.6},{-66.28,-15.8},{-66,-15.8},{-66,-26.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{52,34.8},{51.72,34.8},{51.72,55.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-15.6},{41.6,12.5},{61.52,12.5},{61.52,28.34}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-20.4},{50,-20.4},{50,-39.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand.heatPortCon[1], VN.gainCon) annotation (Line(points={{-14,28},
                {-36,28},{-36,29.8},{-50,29.8}},          color={191,0,0}));
        connect(heat_Cool_Demand.heatPortRad[1], VN.gainRad) annotation (Line(points={{-14,24},
                {-36,24},{-36,25.6},{-50,25.6}},          color={191,0,0}));
        connect(heat_Cool_Demand.TSensor[1], VN.TSensor) annotation (Line(points={{-14.4,
                20},{-34,20},{-34,36.8},{-48.6,36.8}}, color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand.TSet[1])
          annotation (Line(points={{6,-37},{6,15.8}}, color={0,0,127}));
        connect(Tamb.y, msource_VN.T_in) annotation (Line(points={{-53,104.5},{-53,95.25},
                {-54,95.25},{-54,84}}, color={0,0,127}));
        connect(msource_VN.ports[1], VN.port_a) annotation (Line(points={{-58,62},{-61.2,
                62},{-61.2,48}}, color={0,127,255}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-66.8,48},{-80,48},
                {-80,52},{-82,52}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W_Leuven;

      model Building_Envelopes_Demand_W_Leuven_winterheat
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-80,-28},{-52,0}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/LeuvenWeather_2.txt"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-14,-4},{-34,16}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-80,-68},{-52,-40}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-18,-54},{-38,-34}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{38,-8},{66,26}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-82},{64,-50}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=if VN.occNum.nOcc == 1 then 273.15
               + 18 else 273.15 + 15) "Number of occupants present" annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-30,-88})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=55*1.204/3600,
          use_T_in=true,
          T=291.15,
          nPorts=2) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,100})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-170,-50},{-150,-30}})));
         Modelica.Blocks.Sources.RealExpression Tamb(y=sim.Te)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{5,-8},{-5,8}},
              rotation=90,
              origin={-57,130})));
        Case_O4.Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          t=300,
          QNom=1753*ones(1),
          Q_design=1753*ones(1))
          annotation (Placement(transformation(extent={{-22,-30},{18,-10}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=if VN.occNum.nOcc == 1 then 273.15 + 18 else 273.15 + 15)    "Number of occupants present"
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={0,-52})));
        IDEAS.Fluid.HeatExchangers.ConstantEffectiveness hex(
          redeclare package Medium1 = Medium,
          redeclare package Medium2 = Medium,
          m1_flow_nominal=msource_VN.m_flow,
          m2_flow_nominal=msource_VN.m_flow,
          dp1_nominal=100,
          dp2_nominal=100,
          eps=0.87)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-68,60})));
        IDEAS.Fluid.Actuators.Valves.ThreeWayLinear val(
          redeclare package Medium = Medium,
          m_flow_nominal=msource_VN.m_flow,
          dpValve_nominal=100) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-62,36})));
         Modelica.Blocks.Sources.RealExpression bypass(y=if VN.TSensor > 273.15
               + 23 then 0 else 1)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-122,2},{-102,22}})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort senTem(redeclare package Medium
            = Medium, m_flow_nominal=msource_VN.m_flow)
          annotation (Placement(transformation(extent={{6,6},{-6,-6}},
              rotation=90,
              origin={-62,14})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-132,-114},{-112,-94}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=VN.gainCon.Q_flow
               + VN.gainRad.Q_flow)                                    annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-174,-104})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-82,-114},{-62,-94}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-49.2,-4.2},{-35,
                -4.2},{-35,6}},
                           color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-39,-44},{-38,-44},{-38,
                -44.2},{-49.2,-44.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-66.28,-5.6},{-66.28,0.2},{-66,0.2},{-66,-22.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-53.4,-5.6},{-58.7,-5.6},{-58.7,-23.8},{-79.44,-23.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-74.4,-41.4},{-74.4,-26.7},{-56.48,-26.7},{-56.48,-27.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-79.44,-63.8},{-58.72,-63.8},{-58.72,-45.6},{-53.4,-45.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-66.28,-45.6},{-66.28,-51.8},{-66,-51.8},{-66,-62.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{52,-1.2},{51.72,-1.2},{51.72,19.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-51.6},{41.6,-23.5},{61.52,-23.5},{61.52,-7.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-56.4},{50,-56.4},{50,-75.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(Tamb.y, msource_VN.T_in) annotation (Line(points={{-57,124.5},{
                -57,95.25},{-58,95.25},{-58,112}},
                                       color={0,0,127}));
        connect(VN.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-50.6,
                -11.2},{-35.3,-11.2},{-35.3,-26},{-22.4,-26}},
                                                      color={0,0,127}));
        connect(heat_Demand.heatPortCon[1], VN.gainCon) annotation (Line(points={{-22,-18},
                {-36,-18},{-36,-18.2},{-52,-18.2}},  color={191,0,0}));
        connect(heat_Demand.heatPortRad[1], VN.gainRad) annotation (Line(points={{-22,-22},
                {-36,-22},{-36,-22.4},{-52,-22.4}},      color={191,0,0}));
        connect(Tset.y, heat_Demand.TSet[1])
          annotation (Line(points={{0,-41},{0,-30.2},{-2,-30.2}}, color={0,0,127}));
        connect(msource_VN.ports[1], hex.port_a1)
          annotation (Line(points={{-60,90},{-60,70},{-62,70}}, color={0,127,255}));
        connect(VN.port_b, hex.port_a2) annotation (Line(points={{-68.8,
                3.55271e-15},{-74,3.55271e-15},{-74,50}},
                                   color={0,127,255}));
        connect(hex.port_b2, bou_VN.ports[1]) annotation (Line(points={{-74,70},{
                -92,70},{-92,-40},{-150,-40}},
                                       color={0,127,255}));
        connect(hex.port_b1, val.port_1)
          annotation (Line(points={{-62,50},{-62,46}}, color={0,127,255}));
        connect(msource_VN.ports[2], val.port_3) annotation (Line(points={{-64,90},
                {-64,80},{-30,80},{-30,36},{-52,36}}, color={0,127,255}));
        connect(bypass.y, val.y) annotation (Line(points={{-101,12},{-88,12},{-88,
                36},{-74,36}}, color={0,0,127}));
        connect(val.port_2, senTem.port_a)
          annotation (Line(points={{-62,26},{-62,20}}, color={0,127,255}));
        connect(senTem.port_b, VN.port_a) annotation (Line(points={{-62,8},{-62,4},
                {-62,0},{-63.2,0}}, color={0,127,255}));
        connect(Expr_Heat_Demand_Living_Room.y,integrator. u)
          annotation (Line(points={{-163,-104},{-134,-104}},
                                                         color={0,0,127}));
        connect(integrator.y,jsonWri. u[1])
          annotation (Line(points={{-111,-104},{-82,-104}},
                                                         color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-140},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-140},{100,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W_Leuven_winterheat;

      model Building_Envelopes_Demand_W_Leuven_noheating
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-78,20},{-50,48}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/LeuvenWeather_2.txt"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,40},{-40,60}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=false,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=0.4,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Vaartstraat_Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-80,-32},{-52,-4}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-18,-18},{-38,2}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{38,28},{66,62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-46},{64,-14}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=if VN.occNum.nOcc == 1 then 273.15
               + 18 else 273.15 + 15) "Number of occupants present" annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-20,-72})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 21)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={6,-48})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=55*1.204/3600,
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-58,72})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-102,42},{-82,62}})));
         Modelica.Blocks.Sources.RealExpression Tamb(y=sim.Te)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{5,-8},{-5,8}},
              rotation=90,
              origin={-53,104})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-47.2,43.8},{-41,43.8},{
                -41,50}},  color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-39,-8},{-38,-8},{-38,-8.2},
                {-49.2,-8.2}},             color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-64.28,42.4},{-64.28,36.2},{-64,36.2},{-64,25.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-51.4,42.4},{-58.7,42.4},{-58.7,24.2},{-77.44,24.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-74.4,-5.4},{-74.4,9.3},{-54.48,9.3},{-54.48,20.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-79.44,-27.8},{-58.72,-27.8},{-58.72,-9.6},{-53.4,-9.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-66.28,-9.6},{-66.28,-15.8},{-66,-15.8},{-66,-26.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{52,34.8},{51.72,34.8},{51.72,55.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-15.6},{41.6,12.5},{61.52,12.5},{61.52,28.34}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-20.4},{50,-20.4},{50,-39.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(Tamb.y, msource_VN.T_in) annotation (Line(points={{-53,98.5},{-53,
                95.25},{-54,95.25},{-54,84}},
                                       color={0,0,127}));
        connect(msource_VN.ports[1], VN.port_a) annotation (Line(points={{-58,62},{-61.2,
                62},{-61.2,48}}, color={0,127,255}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-66.8,48},{-80,48},
                {-80,52},{-82,52}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W_Leuven_noheating;
    end Thais;

    package Ideal_HC_demand_TABS
      model HC_demand_TABS_25Kh
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-56,-14},{-28,14}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{2,6},{-18,26}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-82,-70},{-54,-42}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,-54},{-40,-34}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                     "North parth of the zone"
          annotation (Placement(transformation(extent={{60,-6},{88,28}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasEmb=true)
                     "South part of the zone"
          annotation (Placement(transformation(extent={{58,-84},{86,-52}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-198,86},{-184,102}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-168,72},{-154,86}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-194,106},{-182,122}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-164,82},{-148,96}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/
              3600)*(24.5 - 27.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-180,30},{-168,46}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/
              3600)*(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-188,52},{-178,68}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-144,136},{-124,156}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-144,122},{-124,142}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-66,140},{-54,152}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-58,118},{-46,130}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-60,88},{-48,100}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={-33,-158})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={20,-162})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-10,-174})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={6,-126})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={6,-172})));
        TABS.TDC.TDC
                tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN_ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{4,32},{28,52}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VN(
          t=3250,
          QNom=2500,
          VZones=66.29)
          annotation (Placement(transformation(extent={{-8,-28},{32,-8}})));
        TABS.BaseClasses.Switch_3 switch_VN_Tra annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=0,
              origin={-141,109})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_N(y=2.5365*((273.15 + 22 + 2.5
              *((TRM.TRm - 273.15) - 10)/5) - sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-206,96},{-192,112}})));
        TABS.BaseClasses.Switch_3 switch_VN_inf annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=0,
              origin={-129,85})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_N(y=(1012*66.29*1.204*0.5/3600
              /20*((273.15 + 22 + 2.5*((TRM.TRm - 273.15) - 10)/5) - sim.Te)))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-190,76},{-174,90}})));
        TABS.BaseClasses.Switch_3 switch_VN_vent annotation (Placement(transformation(
              extent={{-7,-7},{7,7}},
              rotation=0,
              origin={-127,57})));
