         Modelica.Blocks.Sources.RealExpression QVent_VN_N(y=0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-182,44},{-172,60}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-42,42})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-124,-4},{-104,16}})));
        TABS.BaseClasses.Switch_3 switch_VN_mvent
                                                 annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=-90,
              origin={-37,69})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm1
          annotation (Placement(transformation(extent={{-5,-6},{5,6}},
              rotation=0,
              origin={-73,64})));
         Modelica.Blocks.Sources.RealExpression TSu(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-24,86})));
         Modelica.Blocks.Sources.RealExpression TWi(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-42,90})));
         Modelica.Blocks.Sources.RealExpression TN(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-32,98})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-114,-68},{-94,-48}})));
        TABS.BaseClasses.Switch_3 switch_VS_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=180,
              origin={-145,-31})));
         Modelica.Blocks.Sources.RealExpression TSu1(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-174,-34})));
         Modelica.Blocks.Sources.RealExpression TN1(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-184,-20})));
         Modelica.Blocks.Sources.RealExpression TWi1(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-178,-8})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VS(
          t=580,
          QNom=2500,
          VZones=66.29)
          annotation (Placement(transformation(extent={{-40,-82},{0,-62}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_OS(
          t=1185,
          QNom=2500,
          VZones=43.2)
          annotation (Placement(transformation(extent={{118,-78},{158,-58}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{20,-56},{40,-36}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={94,-42})));
        TABS.BaseClasses.Switch_3 switch_OS_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=90,
              origin={119,-23})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm2
          annotation (Placement(transformation(extent={{5,-6},{-5,6}},
              rotation=0,
              origin={157,-22})));
         Modelica.Blocks.Sources.RealExpression TWi2(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={134,-4})));
         Modelica.Blocks.Sources.RealExpression TN2(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={122,-4})));
         Modelica.Blocks.Sources.RealExpression TSu2(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={108,-2})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_ON(
          t=900,
          QNom=2500,
          VZones=43.2)
          annotation (Placement(transformation(extent={{110,28},{150,48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={76,56})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{24,4},{44,24}})));
        TABS.BaseClasses.Switch_3 switch_ON_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=90,
              origin={79,85})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm3
          annotation (Placement(transformation(extent={{5,-6},{-5,6}},
              rotation=0,
              origin={117,86})));
         Modelica.Blocks.Sources.RealExpression TWi3(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={94,104})));
         Modelica.Blocks.Sources.RealExpression TN3(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={82,104})));
         Modelica.Blocks.Sources.RealExpression TSu3(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={68,106})));
        TABS.TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCON.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{122,54},{146,74}})));
        TABS.TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCOS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{132,-52},{156,-32}})));
        TABS.TDC.TDC
                tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-70,-96},{-94,-76}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-25.2,9.8},{-19,9.8},{-19,
                16}},      color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-41,-44},{-40,-44},{-40,
                -46.2},{-51.2,-46.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-42.28,8.4},{-42.28,2.2},{-42,2.2},{-42,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-29.4,8.4},{-36.7,8.4},{-36.7,-9.8},{-55.44,-9.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-76.4,-43.4},{-76.4,-26.7},{-32.48,-26.7},{-32.48,-13.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-81.44,-65.8},{-60.72,-65.8},{-60.72,-47.6},{-55.4,-47.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-68.28,-47.6},{-68.28,-52},{-68,-52},{-68,-64.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{74,0.8},{73.72,0.8},{73.72,21.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{63.6,-53.6},{63.6,-15.5},{83.52,-15.5},{83.52,-5.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{71.72,-58.4},{72,-58.4},{72,-77.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-123,146},{-77.5,146},
                {-77.5,149.36},{-66,149.36}},   color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-123,132},{-78,132},
                {-78,147.68},{-66,147.68}},   color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-123,146},{-78,146},
                {-78,127.36},{-58,127.36}},  color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-123,132},{-78,132},
                {-78,125.68},{-58,125.68}},color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-183.3,94},{
                -102,94},{-102,124},{-58,124}},
                                              color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-153.3,79},{
                -88.65,79},{-88.65,122.32},{-58,122.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-177.5,60},
                {-96,60},{-96,120.64},{-58,120.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-123,146},{-76,146},
                {-76,97.36},{-60,97.36}},  color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-123,132},{-123,127},
                {-60,127},{-60,95.68}},color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-181.4,114},
                {-102,114},{-102,94},{-60,94}},
                                              color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-147.2,89},{
                -85.6,89},{-85.6,92.32},{-60,92.32}},   color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-167.4,38},
                {-96,38},{-96,90.64},{-60,90.64}},   color={0,0,127}));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-33,-152.7},{-33,-129.35},
                {-6,-129.35},{-6,-126}},
                                      color={0,0,127}));
        connect(TSetW.y, switch_VN_T.a) annotation (Line(points={{-10,-163},{-6,-163},
                {-6,-138},{-2,-138}},
                                color={0,0,127}));
        connect(TsetS.y, switch_VN_T.c) annotation (Line(points={{20,-151},{18,-151},{
                18,-138},{14,-138}},
                                color={0,0,127}));
        connect(TSetW1.y, switch_VN_T.b)
          annotation (Line(points={{6,-161},{6,-138}},
                                                     color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-26.6,2.8},{-26.6,35.4},
                {2,35.4},{2,42}},      color={0,0,127}));
        connect(heat_Cool_Demand_scalar_VN.TSet, switch_VN_T.y) annotation (Line(
              points={{12,-28.2},{14,-28.2},{14,-115},{6,-115}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar_VN.TSensor) annotation (Line(
              points={{-26.6,2.8},{-26.6,2.4},{-8.4,2.4},{-8.4,-24}},   color={0,0,127}));
        connect(heat_Cool_Demand_scalar_VN.heatPort, VN.gainEmb[1]) annotation (Line(
              points={{-8,-20},{-20,-20},{-20,-12.6},{-28,-12.6}},  color={191,0,0}));
        connect(Trm.TRm, switch_VN_Tra.u) annotation (Line(points={{-191.7,68},{-166,68},
                {-166,100.6},{-141,100.6}}, color={0,0,127}));
        connect(Qtra_VN_S.y, switch_VN_Tra.c) annotation (Line(points={{-181.4,114},{-164,
                114},{-164,114.6},{-149.4,114.6}}, color={0,0,127}));
        connect(Qtra_VN_W.y, switch_VN_Tra.a) annotation (Line(points={{-183.3,94},{-164,
                94},{-164,103.4},{-149.4,103.4}}, color={0,0,127}));
        connect(Qtra_VN_N.y, switch_VN_Tra.b) annotation (Line(points={{-191.3,104},{-184,
                104},{-184,109},{-149.4,109}}, color={0,0,127}));
        connect(switch_VN_Tra.y, Qdemand_VN.u[3]) annotation (Line(points={{-133.3,109},
                {-99.65,109},{-99.65,146},{-66,146}}, color={0,0,127}));
        connect(Trm.TRm, switch_VN_inf.u) annotation (Line(points={{-191.7,68},{-160,68},
                {-160,76.6},{-129,76.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, switch_VN_inf.c) annotation (Line(points={{-147.2,89},{-142.6,
                89},{-142.6,90.6},{-137.4,90.6}}, color={0,0,127}));
        connect(Qinf_VN_W.y, switch_VN_inf.a) annotation (Line(points={{-153.3,79},{-145.65,
                79},{-145.65,79.4},{-137.4,79.4}}, color={0,0,127}));
        connect(Qinf_VN_N.y, switch_VN_inf.b) annotation (Line(points={{-173.2,83},{-154.6,
                83},{-154.6,85},{-137.4,85}}, color={0,0,127}));
        connect(switch_VN_inf.y, Qdemand_VN.u[4]) annotation (Line(points={{-121.3,85},
                {-121.3,115.5},{-66,115.5},{-66,144.32}}, color={0,0,127}));
        connect(switch_VN_inf.u, switch_VN_vent.u) annotation (Line(points={{-129,76.6},
                {-129,65.4},{-127,65.4}}, color={0,0,127}));
        connect(QVent_VN_S.y, switch_VN_vent.c) annotation (Line(points={{-167.4,38},{
                -152,38},{-152,51.4},{-135.4,51.4}}, color={0,0,127}));
        connect(QVent_VN_W.y, switch_VN_vent.a) annotation (Line(points={{-177.5,60},{
                -157.45,60},{-157.45,62.6},{-135.4,62.6}}, color={0,0,127}));
        connect(QVent_VN_N.y, switch_VN_vent.b) annotation (Line(points={{-171.5,52},{
                -154,52},{-154,57},{-135.4,57}}, color={0,0,127}));
        connect(switch_VN_vent.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,57},
                {-119.3,101.5},{-66,101.5},{-66,142.64}}, color={0,0,127}));
        connect(msource_VN.ports[1], VN.port_a) annotation (Line(points={{-42,32},{-42,
                23},{-39.2,23},{-39.2,14}}, color={0,127,255}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-44.8,14},{-104,
                14},{-104,6}}, color={0,127,255}));
        connect(Trm1.TRm, switch_VN_mvent.u) annotation (Line(points={{-67.7,64},{-66,
                64},{-66,69},{-45.4,69}}, color={0,0,127}));
        connect(switch_VN_mvent.y, msource_VN.T_in) annotation (Line(points={{-37,61.3},
                {-38.5,61.3},{-38.5,54},{-38,54}}, color={0,0,127}));
        connect(switch_VN_mvent.c, TSu.y) annotation (Line(points={{-31.4,77.4},{-26.7,
                77.4},{-26.7,79.4},{-24,79.4}}, color={0,0,127}));
        connect(TWi.y, switch_VN_mvent.a) annotation (Line(points={{-42,83.4},{-42,77.4},
                {-42.6,77.4}}, color={0,0,127}));
        connect(TN.y, switch_VN_mvent.b) annotation (Line(points={{-32,91.4},{-36,91.4},
                {-36,77.4},{-37,77.4}}, color={0,0,127}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},{-64,
                -34},{-64,-42},{-65.2,-42}}, color={0,127,255}));
        connect(VS.port_b, bou_VS.ports[1]) annotation (Line(points={{-70.8,-42},{-84,
                -42},{-84,-58},{-94,-58}}, color={0,127,255}));
        connect(switch_VS_mvent.y, msource_VS.T_in) annotation (Line(points={{-137.3,-31},
                {-123.65,-31},{-123.65,-30},{-112,-30}}, color={0,0,127}));
        connect(Trm.TRm, switch_VS_mvent.u) annotation (Line(points={{-191.7,68},{-144,
                68},{-144,-22.6},{-145,-22.6}}, color={0,0,127}));
        connect(TSu1.y, switch_VS_mvent.c) annotation (Line(points={{-167.4,-34},{-160.7,
                -34},{-160.7,-36.6},{-153.4,-36.6}}, color={0,0,127}));
        connect(TWi1.y, switch_VS_mvent.a) annotation (Line(points={{-171.4,-8},{-162,
                -8},{-162,-25.4},{-153.4,-25.4}}, color={0,0,127}));
        connect(TN1.y, switch_VS_mvent.b) annotation (Line(points={{-177.4,-20},{-166,
                -20},{-166,-31},{-153.4,-31}}, color={0,0,127}));
        connect(VS.gainEmb[1], heat_Cool_Demand_scalar_VS.heatPort) annotation (Line(
              points={{-54,-68.6},{-48,-68.6},{-48,-74},{-40,-74}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_scalar_VS.TSensor) annotation (Line(
              points={{-52.6,-53.2},{-52.6,-64.6},{-40.4,-64.6},{-40.4,-78}}, color={0,
                0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VS.TSet) annotation (Line(
              points={{6,-115},{-16,-115},{-16,-82.2},{-20,-82.2}}, color={0,0,127}));
        connect(OS.TSensor, heat_Cool_Demand_scalar_OS.TSensor) annotation (Line(
              points={{87.4,-64.8},{101.7,-64.8},{101.7,-74},{117.6,-74}}, color={0,0,
                127}));
        connect(heat_Cool_Demand_scalar_OS.heatPort, OS.gainEmb[1]) annotation (Line(
              points={{118,-70},{102,-70},{102,-82.4},{86,-82.4}}, color={191,0,0}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_OS.TSet) annotation (Line(
              points={{6,-115},{138,-115},{138,-78.2}}, color={0,0,127}));
        connect(msource_OS.ports[1], OS.port_a)
          annotation (Line(points={{94,-52},{74.8,-52}}, color={0,127,255}));
        connect(OS.port_b, bou_OS.ports[1]) annotation (Line(points={{69.2,-52},{49.6,
                -52},{49.6,-46},{40,-46}}, color={0,127,255}));
        connect(Trm2.TRm, switch_OS_mvent.u) annotation (Line(points={{151.7,-22},{138,
                -22},{138,-23},{127.4,-23}}, color={0,0,127}));
        connect(TWi2.y, switch_OS_mvent.a) annotation (Line(points={{134,-10.6},{130,-10.6},
                {130,-14.6},{124.6,-14.6}}, color={0,0,127}));
        connect(TN2.y, switch_OS_mvent.b) annotation (Line(points={{122,-10.6},{122,-14.6},
                {119,-14.6}}, color={0,0,127}));
        connect(TSu2.y, switch_OS_mvent.c) annotation (Line(points={{108,-8.6},{110,-8.6},
                {110,-14.6},{113.4,-14.6}}, color={0,0,127}));
        connect(switch_OS_mvent.y, msource_OS.T_in) annotation (Line(points={{119,-30.7},
                {104.5,-30.7},{104.5,-30},{98,-30}}, color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_ON.TSet) annotation (Line(
              points={{6,-115},{174,-115},{174,27.8},{130,27.8}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_scalar_ON.TSensor) annotation (Line(
              points={{89.4,14.4},{99.7,14.4},{99.7,32},{109.6,32}}, color={0,0,127}));
        connect(heat_Cool_Demand_scalar_ON.heatPort, ON.gainEmb[1]) annotation (Line(
              points={{110,36},{100,36},{100,-4.3},{88,-4.3}}, color={191,0,0}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{76,46},{76,38},
                {76,28},{76.8,28}}, color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{44,14},{57,14},{
                57,28},{71.2,28}}, color={0,127,255}));
        connect(Trm3.TRm, switch_ON_mvent.u) annotation (Line(points={{111.7,86},{98,86},
                {98,85},{87.4,85}}, color={0,0,127}));
        connect(TWi3.y, switch_ON_mvent.a) annotation (Line(points={{94,97.4},{90,97.4},
                {90,93.4},{84.6,93.4}}, color={0,0,127}));
        connect(TN3.y, switch_ON_mvent.b)
          annotation (Line(points={{82,97.4},{82,93.4},{79,93.4}}, color={0,0,127}));
        connect(TSu3.y, switch_ON_mvent.c) annotation (Line(points={{68,99.4},{70,99.4},
                {70,93.4},{73.4,93.4}}, color={0,0,127}));
        connect(switch_ON_mvent.y, msource_ON.T_in) annotation (Line(points={{79,77.3},
                {79,72.65},{80,72.65},{80,68}}, color={0,0,127}));
        connect(OS.TSensor, tDCOS.a) annotation (Line(points={{87.4,-64.8},{107.7,-64.8},
                {107.7,-42},{130,-42}}, color={0,0,127}));
        connect(ON.TSensor, tDCON.a) annotation (Line(points={{89.4,14.4},{89.4,40.2},
                {120,40.2},{120,64}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-52.6,-53.2},{-52.6,-85.6},
                {-68,-85.6},{-68,-86}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-180},
                  {180,160}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-180},{180,160}})),
          experiment(StopTime=31536000));
      end HC_demand_TABS_25Kh;

      package BaseClasses
        model Heat_Cool_Demand_scalar
          "Ideal heating and cooling, no DHW, with radiators"
          extends BaseClass_scalar;
          extends HeatingSystem_Accumulator_scalar;

        equation

             QHeatZone = IDEAS.Utilities.Math.Functions.smoothMin(x1=C*(TSet - TSensor)/t, x2=QNom,deltaX=1);

             heatPort.Q_flow = -QHeatZone;

         annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Ideal heating (no hydraulics) but with limited power <i>QNom</i> per zone. There are no radiators. This model assumes a thermal inertia of each zone and computes the heat flux that would be required to heat up the zone to the set point within a time <i>t</i>. This heat flux is limited to <i>QNom</i> and splitted in a radiative and a convective part which are imposed on the heatPorts <i>heatPortRad</i> and <i>heatPortCon</i> respectively. A COP can be passed in order to compute the electricity consumption of the heating.</p>
<p><u>Note</u>: the responsiveness of the system is influenced by the time constant <i>t</i>.  For small values of<i> t</i>, this system is close to ideal, but for larger values, there may still be deviations between the zone temperature and it&apos;s set point. </p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>No inertia; responsiveness modelled by time constant <i>t</i> for reaching the temperature set point. </li>
<li>Limited output power according to <i>QNom[nZones]</i></li>
<li>Heat emitted through <i>heatPortRad</i> and <i>heatPortCon</i> </li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> </li>
<li>Connect <i>plugLoad </i>to an inhome grid. A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required. </li>
</ol></p>
<p><h4>Validation </h4></p>
<p>No validation performed.</p>
<p><h4>Example </h4></p>
<p>An example of the use of this model can be found in<a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating\"> IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating</a>.</p>
</html>",         revisions="<html>
<p><ul>
<li>2013 June, Roel De Coninck: reworking interface and documentation</li>
<li>2011, Roel De Coninck: first version</li>
</ul></p>
</html>"),         Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
                    -100},{200,100}}),
                                 graphics),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,100}}),
                graphics));
        end Heat_Cool_Demand_scalar;

        partial model HeatingSystem_Accumulator_scalar
          "Partial heating/cooling system"
           replaceable package Medium=IDEAS.Media.Water;

          // --- thermal
        //  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPortCon
         //   "Nodes for convective heat gains"
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
            "Heat port where ideally calculated heat is instantly supplied"
            annotation (Placement(transformation(extent={{-210,-30},{-190,-10}})));
         // Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b heatPortEmb
         //   "Construction nodes for heat gains by embedded layers"

          // --- Sensor
          Modelica.Blocks.Interfaces.RealInput TSensor(
            final quantity="ThermodynamicTemperature",
            unit="K",
            displayUnit="degC",
            min=0) "Sensor temperature" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=180,
                origin={-204,-60})));

          Modelica.Blocks.Interfaces.RealInput TSet(
            final quantity="ThermodynamicTemperature",
            unit="K",
            displayUnit="degC",
            min=0) "Setpoint temperature for the zones" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={20,-104}), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={0,-102})));

            annotation (Placement(transformation(extent={{-210,10},{-190,30}})),
                        Placement(transformation(extent={{-210,50},{-190,70}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,
                    100}}), graphics={
                Rectangle(
                  extent={{-200,100},{200,-100}},
                  fillColor={215,215,215},
                  fillPattern=FillPattern.Solid,
                  lineColor={191,0,0}),
                Line(
                  points={{50,-20},{30,0}},
                  color={0,0,127}),
                Line(
                  points={{30,0},{0,-30}},
                  color={0,0,127},
                  pattern=LinePattern.Dash),
                Line(
                  points={{30,0},{-8,0}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{200,100},{200,-100}},
                  color={85,170,255},
                  smooth=Smooth.None),
                Line(
                  points={{-28,-20},{-128,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-28,20},{-128,20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-8,0},{-28,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-8,0},{-28,20}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{-128,0},{-128,40},{-158,20},{-128,0}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-128,-40},{-128,0},{-158,-20},{-128,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-158,40},{-178,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{200,0},{30,0}},
                  color={85,170,255},
                  smooth=Smooth.None),
                Line(points={{30,70},{30,40}}),
                Line(points={{52.9,32.8},{70.2,57.3}}),
                Line(points={{7.1,32.8},{-10.2,57.3}}),
                Line(points={{67.6,13.7},{95.8,23.9}}),
                Ellipse(
                  lineColor={64,64,64},
                  fillColor={215,215,215},
                  extent={{18,-12},{42,12}},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  origin={30,0},
                  rotation=-17.5,
                  fillColor={64,64,64},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.Solid,
                  points={{-5.0,0.0},{-2.0,60.0},{0.0,65.0},{2.0,60.0},{5.0,0.0}}),
                Ellipse(
                  fillColor={64,64,64},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.Solid,
                  extent={{23,-7},{37,7}}),
                Line(
                  points={{60,-30},{50,-20}},
                  color={0,0,127},
                  pattern=LinePattern.Dash),
                Line(
                  points={{0,-100},{0,-30}},
                  color={0,0,127},
                  smooth=Smooth.None,
                  pattern=LinePattern.Dash),
                Line(
                  points={{60,-100},{60,-30}},
                  color={0,0,127},
                  smooth=Smooth.None,
                  pattern=LinePattern.Dash)}),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{
                    200,100}})),
            Documentation(info="<html>
<p><b>Description</b> </p>
<p>Interface model for a complete multi-zone heating system (with our without domestic hot water and solar system).</p>
<p>This model defines the ports used to link a heating system with a building, and the basic parameters that most heating systems will need to have. The model is modular as a function of the number of zones <i>nZones. </i></p>
<p>Two sets of heatPorts are defined:</p>
<ol>
<li><i>heatPortCon[nZones]</i> and <i>heatPortRad[nZones]</i> for convective respectively radiative heat transfer to the building. </li>
<li><i>heatPortEmb[nZones]</i> for heat transfer to TABS elements in the building. </li>
</ol>
<p>The model also defines <i>TSensor[nZones]</i> and <i>TSet[nZones]</i> for the control, and a nominal power <i>QNom[nZones].</i></p>
<p>There is also an input for the DHW flow rate, <i>mDHW60C</i>, but this can be unconnected if the system only includes heating and no DHW.</p>
<h4>Assumptions and limitations </h4>
<ol>
<li>See the different extensions of this model in <a href=\"modelica://IDEAS.Thermal.HeatingSystems\">IDEAS.Thermal.HeatingSystems</a></li>
</ol>
<h4>Model use</h4>
<ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> and <i>plugLoad. </i></li>
<li>Connect <i>plugLoad </i> to an inhome grid.  A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required, depending on which implementation of this interface is used. </li>
</ol>
<h4>Validation </h4>
<p>No validation performed.</p>
<h4>Example </h4>
<p>See the <a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples\">heating system examples</a>. </p>
</html>",         revisions="<html>
<ul>
<li>
June 5, 2018 by Filip Jorissen:<br/>
Cleaned up implementation for
<a href=\"https://github.com/open-ideas/IDEAS/issues/821\">#821</a>.
</li>
</ul>
</html>"));
        end HeatingSystem_Accumulator_scalar;

        partial model BaseClass_scalar
          "Ideal, non-hydraulic heating with limited power"
          parameter Real fractionRad=0.3
            "Fraction of radiative to total power";
          parameter Modelica.SIunits.Time t=10 "Time needed to reach temperature setpoint";
          parameter Modelica.SIunits.Power QNom(each min=0) = 5000
            "Nominal power, can be seen as the max power of the emission system per zone";
          parameter Real VZones = 50
            "Conditioned volumes of the zones";
          final parameter Modelica.SIunits.HeatCapacity C=1012*1.204*VZones*8
            "Heat capacity of the conditioned zones (air capacity with a correction factor of 8)";
           Modelica.SIunits.Power QHeatZone;
        end BaseClass_scalar;
      end BaseClasses;

      model Test__test_TABS_Qidealcontrol "Qcontrol does not work so well"
         replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-274,122},{-258,138}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-246,120},{-230,136}})));

        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar(
          t=1800,
          QNom=1100,
          VZones=66.29)
          annotation (Placement(transformation(extent={{56,76},{96,96}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={-25,-116})));
         Modelica.Blocks.Sources.RealExpression TsetS1(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={28,-120})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-2,-132})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={14,-84})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={14,-130})));
        TABS.TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVNideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{52,114},{76,134}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-26,92},{2,120}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,112},{12,132}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-34,38},{-6,66}})));
         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,52},{12,72}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS1(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-128,28},{-100,56}})));
         Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,42},{-82,62}})));
         Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,102},{-82,122}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN1(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-92,82},{-120,110}})));
        TABS.TDC.TDC
                tDCVN1(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN1ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-118,122},{-94,142}})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.8506*0.0077)
                                                                 annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-185,92})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.43355*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-203,94})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.0867*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-193,102})));
        TABS.BaseClasses.Switch_3 switch_VN_m_flow annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-192,60})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
                                                                        annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=0,
              origin={-161,60})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          use_T_in=true,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-188,6})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-172,-90})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-172,-128})));
        Modelica.Blocks.Sources.RealExpression Qsup(y=TABSVN1.heatPortEmb[1].Q_flow)
          annotation (Placement(transformation(extent={{-264,-12},{-244,8}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-182,-30})));
        IDEAS.Controls.Continuous.LimPID conPID(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=10,
          yMax=273.15 + 25,
          yMin=273.15 + 20,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-244,22},{-224,42}})));
        Modelica.Blocks.Sources.RealExpression Qideal(y=heat_Cool_Demand_scalar.heatPort.Q_flow)
          annotation (Placement(transformation(extent={{-278,20},{-258,40}})));
      equation
        connect(TRM.TRm,switch_VN_T. u) annotation (Line(points={{-25,-110.7},{-25,-85.35},
                {2,-85.35},{2,-84}},  color={0,0,127}));
        connect(TSetW.y,switch_VN_T. a) annotation (Line(points={{-2,-121},{2,-121},{2,
                -96},{6,-96}},  color={0,0,127}));
        connect(TsetS1.y, switch_VN_T.c) annotation (Line(points={{28,-109},{26,-109},
                {26,-96},{22,-96}}, color={0,0,127}));
        connect(TSetW1.y,switch_VN_T. b)
          annotation (Line(points={{14,-119},{14,-96}},
                                                     color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar.TSet)
          annotation (Line(points={{14,-73},{76,-73},{76,75.8}}, color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-12.28,114.4},{-12.28,108.2},{-12,108.2},{-12,97.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{0.6,114.4},{-6.7,114.4},{-6.7,96.2},{-25.44,96.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.uLig,light41. y) annotation (Line(points={{4.8,115.8},{11,115.8},{11,
                122}},     color={0,0,127}));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-28.4,64.6},{-28.4,79.3},{-2.48,79.3},{-2.48,92.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-20.28,60.4},{-20.28,54.2},{-20,54.2},{-20,43.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-33.44,42.2},{-24.72,42.2},{-24.72,60.4},{-7.4,60.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light56.y,VS. uLig) annotation (Line(points={{11,62},{-10,62},{-10,61.8},
                {-3.2,61.8}},              color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{3.4,108.8},{27.7,108.8},
                {27.7,124},{50,124}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar.TSensor) annotation (Line(points={
                {3.4,108.8},{30.7,108.8},{30.7,80},{55.6,80}}, color={0,0,127}));
        connect(VS1.proBusCei[1], VS1.proBusFlo[1]) annotation (Line(
            points={{-114.28,50.4},{-114.28,44.2},{-114,44.2},{-114,33.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS1.proBusD[1], VS1.proBusB[1]) annotation (Line(
            points={{-127.44,32.2},{-118.72,32.2},{-118.72,50.4},{-101.4,50.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light1.y, VS1.uLig) annotation (Line(points={{-83,52},{-104,52},{-104,
                51.8},{-97.2,51.8}}, color={0,0,127}));
        connect(VS1.proBusA[1], VN1.proBusC[1]) annotation (Line(
            points={{-122.4,54.6},{-122.4,69.3},{-115.52,69.3},{-115.52,82.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusCei[1], VN1.proBusFlo[1]) annotation (Line(
            points={{-105.72,104.4},{-105.72,98.2},{-106,98.2},{-106,87.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusB[1], VN1.proBusD[1]) annotation (Line(
            points={{-118.6,104.4},{-100.7,104.4},{-100.7,86.2},{-92.56,86.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.uLig, light2.y) annotation (Line(points={{-122.8,105.8},{-83,105.8},
                {-83,112}}, color={0,0,127}));
        connect(VN1.TSensor, tDCVN1.a) annotation (Line(points={{-121.4,98.8},{-121.4,
                111.4},{-120,111.4},{-120,132}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m_flow.c) annotation (Line(points={{-203,88.5},{-203,
                79.25},{-200,79.25},{-200,72}}, color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m_flow.b) annotation (Line(points={{-193,96.5},{-193,
                84.25},{-192,84.25},{-192,72}}, color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m_flow.a) annotation (Line(points={{-185,86.5},{-185,
                79.25},{-184,79.25},{-184,72}}, color={0,0,127}));
        connect(switch_VN_m_flow.u, TRM1.TRm)
          annotation (Line(points={{-180,60},{-166.3,60}}, color={0,0,127}));
        connect(switch_VN_m_flow.y, boundary.m_flow_in)
          annotation (Line(points={{-192,49},{-180,49},{-180,18}}, color={0,0,127}));
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-172,-100},{-172,-118}}, color={0,127,255}));
        connect(TABSVN1.port_a, boundary.ports[1]) annotation (Line(points={{-182,-20},
                {-186,-20},{-186,-4},{-188,-4}}, color={0,127,255}));
        connect(TABSVN1.port_b, Tout_VN.port_a) annotation (Line(points={{-182,-40},{-178,
                -40},{-178,-80},{-172,-80}}, color={0,127,255}));
        connect(VN1.gainEmb[1], TABSVN1.heatPortEmb[1]) annotation (Line(points={{-120,
                83.4},{-135,83.4},{-135,-30},{-172,-30}}, color={191,0,0}));
        connect(Qsup.y, conPID.u_m) annotation (Line(points={{-243,-2},{-238,-2},{-238,
                20},{-234,20}}, color={0,0,127}));
        connect(boundary.T_in, conPID.y)
          annotation (Line(points={{-184,18},{-223,18},{-223,32}}, color={0,0,127}));
        connect(Qideal.y, conPID.u_s) annotation (Line(points={{-257,30},{-252,30},{-252,
                32},{-246,32}}, color={0,0,127}));
        connect(VN.gainEmb[1], heat_Cool_Demand_scalar.heatPort) annotation (Line(
              points={{2,93.4},{30,93.4},{30,84},{56,84}}, color={191,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},{100,140}})),
          experiment(StopTime=31536000));
      end Test__test_TABS_Qidealcontrol;

      model Test__test_TABS_Tfloorcontrol "Control the ideal Tfloor. Works perfectly if Tsupmin=15 °C, for Tsupmin= 17 °C it works okay, see later what is possible with borefield"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-274,122},{-258,138}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-246,120},{-230,136}})));

        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VN(
          t=1800,
          QNom=1100,
          VZones=66.29)
          annotation (Placement(transformation(extent={{56,76},{96,96}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={25,-116})));
         Modelica.Blocks.Sources.RealExpression TsetS1(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={78,-120})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={48,-132})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={64,-84})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={64,-130})));
        TABS.TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVNideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{52,114},{76,134}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-26,92},{2,120}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,112},{12,132}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-34,38},{-6,66}})));
         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,52},{12,72}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS1(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-122,16},{-94,44}})));
         Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,42},{-82,62}})));
         Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,102},{-82,122}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN1(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-92,82},{-120,110}})));
        TABS.TDC.TDC
                tDCVN1(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN1ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-118,122},{-94,142}})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.8506*0.0077)
                                                                 annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-193,124})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.43355*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-211,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.0867*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-201,134})));
        TABS.BaseClasses.Switch_3 switch_VN_m_flow annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-200,92})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
                                                                        annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=0,
              origin={-169,92})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          use_T_in=true,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-200,30})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-194,-38})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-194,-76})));
        Modelica.Blocks.Sources.RealExpression Tfloor_VN(y=TABSVN1.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-270,26},{-250,46}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-194,-8})));
        IDEAS.Controls.Continuous.LimPID PIDVN(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-242,58},{-222,78}})));
        Modelica.Blocks.Sources.RealExpression Qideal_VN(y=
              heat_Cool_Demand_scalar_VN.heatPort.T) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-258,94})));
        TABS.TDC.TDC
                tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-82,26},{-66,40}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VS(
          t=1200,
          QNom=1100,
          VZones=66.29)
          annotation (Placement(transformation(extent={{22,10},{62,30}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.9783) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={-42,-22})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-44,6})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-46,34})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-46,-58})));
        TABS.BaseClasses.Switch_3 switch_VS_m annotation (Placement(
              transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={-20,-112})));
        Modelica.Blocks.Sources.RealExpression m_VN_N1(y=((m_VS_H.y + m_VS_C.y)/2)
              *0.5)                                                 annotation (
            Placement(transformation(
              extent={{-5,8},{5,-8}},
              rotation=90,
              origin={-23,-150})));
        Modelica.Blocks.Sources.RealExpression m_VS_H(y=1.5*0.0077)
                                                                annotation (Placement(
              transformation(
              extent={{-5,8},{5,-8}},
              rotation=90,
              origin={-41,-150})));
        Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.9783) annotation (Placement(
              transformation(
              extent={{-5,8},{5,-8}},
              rotation=90,
              origin={-5,-152})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM2
                                                                        annotation (
            Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=0,
              origin={-57,-112})));
        IDEAS.Controls.Continuous.LimPID PIDVS(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-102,-96},{-82,-76}})));
        Modelica.Blocks.Sources.RealExpression Tfloor_VS(y=TABSVS1.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-126,-138},{-106,-118}})));
        Modelica.Blocks.Sources.RealExpression Qideal_VS(y=
              heat_Cool_Demand_scalar_VS.heatPort.T) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-126,-54})));
      equation
        connect(TRM.TRm,switch_VN_T. u) annotation (Line(points={{25,-110.7},{25,
                -85.35},{52,-85.35},{52,-84}},
                                      color={0,0,127}));
        connect(TSetW.y,switch_VN_T. a) annotation (Line(points={{48,-121},{52,
                -121},{52,-96},{56,-96}},
                                color={0,0,127}));
        connect(TsetS1.y, switch_VN_T.c) annotation (Line(points={{78,-109},{76,
                -109},{76,-96},{72,-96}},
                                    color={0,0,127}));
        connect(TSetW1.y,switch_VN_T. b)
          annotation (Line(points={{64,-119},{64,-96}},
                                                     color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VN.TSet) annotation (Line(
              points={{64,-73},{76,-73},{76,75.8}}, color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-12.28,114.4},{-12.28,108.2},{-12,108.2},{-12,97.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{0.6,114.4},{-6.7,114.4},{-6.7,96.2},{-25.44,96.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.uLig,light41. y) annotation (Line(points={{4.8,115.8},{11,115.8},{11,
                122}},     color={0,0,127}));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-28.4,64.6},{-28.4,79.3},{-2.48,79.3},{-2.48,92.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-20.28,60.4},{-20.28,54.2},{-20,54.2},{-20,43.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-33.44,42.2},{-24.72,42.2},{-24.72,60.4},{-7.4,60.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light56.y,VS. uLig) annotation (Line(points={{11,62},{-10,62},{-10,61.8},
                {-3.2,61.8}},              color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{3.4,108.8},{27.7,108.8},
                {27.7,124},{50,124}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar_VN.TSensor) annotation (Line(
              points={{3.4,108.8},{30.7,108.8},{30.7,80},{55.6,80}}, color={0,0,
                127}));
        connect(VS1.proBusCei[1], VS1.proBusFlo[1]) annotation (Line(
            points={{-108.28,38.4},{-108.28,44.2},{-108,44.2},{-108,21.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS1.proBusD[1], VS1.proBusB[1]) annotation (Line(
            points={{-121.44,20.2},{-118.72,20.2},{-118.72,38.4},{-95.4,38.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light1.y, VS1.uLig) annotation (Line(points={{-83,52},{-104,52},{
                -104,39.8},{-91.2,39.8}},
                                     color={0,0,127}));
        connect(VS1.proBusA[1], VN1.proBusC[1]) annotation (Line(
            points={{-116.4,42.6},{-116.4,69.3},{-115.52,69.3},{-115.52,82.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusCei[1], VN1.proBusFlo[1]) annotation (Line(
            points={{-105.72,104.4},{-105.72,98.2},{-106,98.2},{-106,87.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusB[1], VN1.proBusD[1]) annotation (Line(
            points={{-118.6,104.4},{-100.7,104.4},{-100.7,86.2},{-92.56,86.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.uLig, light2.y) annotation (Line(points={{-122.8,105.8},{-83,105.8},
                {-83,112}}, color={0,0,127}));
        connect(VN1.TSensor, tDCVN1.a) annotation (Line(points={{-121.4,98.8},{-121.4,
                111.4},{-120,111.4},{-120,132}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m_flow.c) annotation (Line(points={{-211,
                120.5},{-211,111.25},{-208,111.25},{-208,104}},
                                                color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m_flow.b) annotation (Line(points={{-201,
                128.5},{-201,116.25},{-200,116.25},{-200,104}},
                                                color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m_flow.a) annotation (Line(points={{-193,
                118.5},{-193,111.25},{-192,111.25},{-192,104}},
                                                color={0,0,127}));
        connect(switch_VN_m_flow.u, TRM1.TRm)
          annotation (Line(points={{-188,92},{-174.3,92}}, color={0,0,127}));
        connect(switch_VN_m_flow.y, boundary.m_flow_in)
          annotation (Line(points={{-200,81},{-192,81},{-192,42}}, color={0,0,127}));
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-194,-48},{-194,-66}},   color={0,127,255}));
        connect(TABSVN1.port_a, boundary.ports[1]) annotation (Line(points={{-194,2},
                {-200,2},{-200,20}},             color={0,127,255}));
        connect(TABSVN1.port_b, Tout_VN.port_a) annotation (Line(points={{-194,
                -18},{-194,-28}},            color={0,127,255}));
        connect(VN1.gainEmb[1], TABSVN1.heatPortEmb[1]) annotation (Line(points={{-120,
                83.4},{-145,83.4},{-145,-8},{-184,-8}},   color={191,0,0}));
        connect(Tfloor_VN.y, PIDVN.u_m) annotation (Line(points={{-249,36},{-248,
                36},{-248,56},{-232,56}}, color={0,0,127}));
        connect(boundary.T_in, PIDVN.y) annotation (Line(points={{-196,42},{-221,
                42},{-221,68}}, color={0,0,127}));
        connect(Qideal_VN.y, PIDVN.u_s) annotation (Line(points={{-258,83},{-262,
                83},{-262,68},{-244,68}}, color={0,0,127}));
        connect(VN.gainEmb[1], heat_Cool_Demand_scalar_VN.heatPort) annotation (
            Line(points={{2,93.4},{30,93.4},{30,84},{56,84}}, color={191,0,0}));
        connect(VS1.TSensor, tDCVS.a) annotation (Line(points={{-92.6,32.8},{
                -81.3,32.8},{-81.3,33},{-83.3333,33}}, color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VS.TSet) annotation (Line(
              points={{64,-73},{38,-73},{38,9.8},{42,9.8}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS1.port_a) annotation (Line(points={{-46,-48},
                {-46,-32},{-42,-32}}, color={0,127,255}));
        connect(TABSVS1.port_b, Tout_VS.port_a) annotation (Line(points={{-42,-12},
                {-42,-8},{-44,-8},{-44,-4}}, color={0,127,255}));
        connect(Tout_VS.port_b,bou_VS. ports[1])
          annotation (Line(points={{-44,16},{-46,16},{-46,24}},    color={0,127,255}));
        connect(heat_Cool_Demand_scalar_VS.heatPort, VS.gainEmb[1]) annotation (
            Line(points={{22,18},{8,18},{8,39.4},{-6,39.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_scalar_VS.TSensor) annotation (Line(
              points={{-4.6,54.8},{-4.6,56.4},{21.6,56.4},{21.6,14}}, color={0,0,
                127}));
        connect(TABSVS1.heatPortEmb[1], VS1.gainEmb[1]) annotation (Line(points={
                {-52,-22},{-52,-21},{-94,-21},{-94,17.4}}, color={191,0,0}));
        connect(m_VS_H.y, switch_VS_m.a) annotation (Line(points={{-41,-144.5},{
                -41,-136.25},{-28,-136.25},{-28,-124}}, color={0,0,127}));
        connect(m_VS_C.y, switch_VS_m.c) annotation (Line(points={{-5,-146.5},{-5,
                -134.25},{-12,-134.25},{-12,-124}}, color={0,0,127}));
        connect(m_VN_N1.y, switch_VS_m.b) annotation (Line(points={{-23,-144.5},{
                -23,-134.25},{-20,-134.25},{-20,-124}}, color={0,0,127}));
        connect(switch_VS_m.y, m_VS.m_flow_in) annotation (Line(points={{-20,-101},
                {-20,-70},{-38,-70}}, color={0,0,127}));
        connect(TRM2.TRm, switch_VS_m.u)
          annotation (Line(points={{-51.7,-112},{-32,-112}}, color={0,0,127}));
        connect(PIDVS.y, m_VS.T_in) annotation (Line(points={{-81,-86},{-62,-86},
                {-62,-70},{-42,-70}}, color={0,0,127}));
        connect(Tfloor_VS.y, PIDVS.u_m) annotation (Line(points={{-105,-128},{-92,
                -128},{-92,-98}}, color={0,0,127}));
        connect(Qideal_VS.y, PIDVS.u_s) annotation (Line(points={{-126,-65},{-126,
                -86},{-104,-86}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},{100,140}})),
          experiment(StopTime=31536000));
      end Test__test_TABS_Tfloorcontrol;

      model Test__test_TABS_PIDPID
        "BUILDING ENVELOPPES ARE NOT ADAPTED
  PID controller for Tfloor as wel as mflow (gek zijn doet geen zeer)
  adapt m to control Q and adapt Tsup to control Tfl
  The model works but the dslog.txt file is bigger than 10 MB so dymola crashes ask Damien later"

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-274,122},{-258,138}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-246,120},{-230,136}})));

        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar(
          t=1800,
          QNom=1100,
          VZones=66.29)
          annotation (Placement(transformation(extent={{56,76},{96,96}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={-25,-116})));
         Modelica.Blocks.Sources.RealExpression TsetS1(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={28,-120})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-2,-132})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={14,-84})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={14,-130})));
        TABS.TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVNideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{52,114},{76,134}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-26,92},{2,120}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,112},{12,132}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-34,38},{-6,66}})));
         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,52},{12,72}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS1(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-128,28},{-100,56}})));
         Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,42},{-82,62}})));
         Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,102},{-82,122}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN1(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-92,82},{-120,110}})));
        TABS.TDC.TDC
                tDCVN1(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN1ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-118,122},{-94,142}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
                                                                        annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=0,
              origin={-161,60})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          use_T_in=true,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-188,6})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-172,-90})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-172,-128})));
        Modelica.Blocks.Sources.RealExpression Qsup(y=TABSVN1.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-264,-12},{-244,8}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-182,-30})));
        IDEAS.Controls.Continuous.LimPID conPIDTfl(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-244,18},{-224,38}})));
        Modelica.Blocks.Sources.RealExpression Qideal(y=heat_Cool_Demand_scalar.heatPort.T)
          annotation (Placement(transformation(extent={{-278,20},{-258,40}})));
        IDEAS.Controls.Continuous.LimPID conPIDm(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=0.1505*5,
          yMin=0.1505,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-224,78},{-204,98}})));
        Modelica.Blocks.Sources.RealExpression Qideal1(y=heat_Cool_Demand_scalar.heatPort.Q_flow)
          annotation (Placement(transformation(extent={{-266,82},{-246,102}})));
        Modelica.Blocks.Sources.RealExpression Qsup1(y=TABSVN1.heatPortEmb[1].Q_flow)
          annotation (Placement(transformation(extent={{-262,56},{-242,76}})));
      equation
        connect(TRM.TRm,switch_VN_T. u) annotation (Line(points={{-25,-110.7},{-25,-85.35},
                {2,-85.35},{2,-84}},  color={0,0,127}));
        connect(TSetW.y,switch_VN_T. a) annotation (Line(points={{-2,-121},{2,-121},{2,
                -96},{6,-96}},  color={0,0,127}));
        connect(TsetS1.y, switch_VN_T.c) annotation (Line(points={{28,-109},{26,-109},
                {26,-96},{22,-96}}, color={0,0,127}));
        connect(TSetW1.y,switch_VN_T. b)
          annotation (Line(points={{14,-119},{14,-96}},
                                                     color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar.TSet)
          annotation (Line(points={{14,-73},{76,-73},{76,75.8}}, color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-12.28,114.4},{-12.28,108.2},{-12,108.2},{-12,97.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{0.6,114.4},{-6.7,114.4},{-6.7,96.2},{-25.44,96.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.uLig,light41. y) annotation (Line(points={{4.8,115.8},{11,115.8},{11,
                122}},     color={0,0,127}));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-28.4,64.6},{-28.4,79.3},{-2.48,79.3},{-2.48,92.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-20.28,60.4},{-20.28,54.2},{-20,54.2},{-20,43.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-33.44,42.2},{-24.72,42.2},{-24.72,60.4},{-7.4,60.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light56.y,VS. uLig) annotation (Line(points={{11,62},{-10,62},{-10,61.8},
                {-3.2,61.8}},              color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{3.4,108.8},{27.7,108.8},
                {27.7,124},{50,124}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar.TSensor) annotation (Line(points={
                {3.4,108.8},{30.7,108.8},{30.7,80},{55.6,80}}, color={0,0,127}));
        connect(VS1.proBusCei[1], VS1.proBusFlo[1]) annotation (Line(
            points={{-114.28,50.4},{-114.28,44.2},{-114,44.2},{-114,33.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS1.proBusD[1], VS1.proBusB[1]) annotation (Line(
            points={{-127.44,32.2},{-118.72,32.2},{-118.72,50.4},{-101.4,50.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light1.y, VS1.uLig) annotation (Line(points={{-83,52},{-104,52},{-104,
                51.8},{-97.2,51.8}}, color={0,0,127}));
        connect(VS1.proBusA[1], VN1.proBusC[1]) annotation (Line(
            points={{-122.4,54.6},{-122.4,69.3},{-115.52,69.3},{-115.52,82.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusCei[1], VN1.proBusFlo[1]) annotation (Line(
            points={{-105.72,104.4},{-105.72,98.2},{-106,98.2},{-106,87.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusB[1], VN1.proBusD[1]) annotation (Line(
            points={{-118.6,104.4},{-100.7,104.4},{-100.7,86.2},{-92.56,86.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.uLig, light2.y) annotation (Line(points={{-122.8,105.8},{-83,105.8},
                {-83,112}}, color={0,0,127}));
        connect(VN1.TSensor, tDCVN1.a) annotation (Line(points={{-121.4,98.8},{-121.4,
                111.4},{-120,111.4},{-120,132}}, color={0,0,127}));
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-172,-100},{-172,-118}}, color={0,127,255}));
        connect(TABSVN1.port_a, boundary.ports[1]) annotation (Line(points={{-182,-20},
                {-186,-20},{-186,-4},{-188,-4}}, color={0,127,255}));
        connect(TABSVN1.port_b, Tout_VN.port_a) annotation (Line(points={{-182,-40},{-178,
                -40},{-178,-80},{-172,-80}}, color={0,127,255}));
        connect(VN1.gainEmb[1], TABSVN1.heatPortEmb[1]) annotation (Line(points={{-120,
                83.4},{-135,83.4},{-135,-30},{-172,-30}}, color={191,0,0}));
        connect(Qsup.y, conPIDTfl.u_m) annotation (Line(points={{-243,-2},{-238,-2},{-238,
                16},{-234,16}}, color={0,0,127}));
        connect(boundary.T_in, conPIDTfl.y)
          annotation (Line(points={{-184,18},{-223,18},{-223,28}}, color={0,0,127}));
        connect(Qideal.y, conPIDTfl.u_s) annotation (Line(points={{-257,30},{-252,30},
                {-252,28},{-246,28}}, color={0,0,127}));
        connect(VN.gainEmb[1], heat_Cool_Demand_scalar.heatPort) annotation (Line(
              points={{2,93.4},{30,93.4},{30,84},{56,84}}, color={191,0,0}));
        connect(Qideal1.y, conPIDm.u_s) annotation (Line(points={{-245,92},{-234,92},{
                -234,88},{-226,88}}, color={0,0,127}));
        connect(Qsup1.y, conPIDm.u_m) annotation (Line(points={{-241,66},{-226,66},{-226,
                76},{-214,76}}, color={0,0,127}));
        connect(conPIDm.y, boundary.m_flow_in) annotation (Line(points={{-203,88},{-203,
                53},{-180,53},{-180,18}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},{100,140}})),
          experiment(StopTime=31536000));
      end Test__test_TABS_PIDPID;

      model HC_demand_TABS_150Kh_21_23
                                "Calculation maximum heat and cooling demand when is aspired for a TDC < 150Kh
  and uses this maximum heat and cooling demand to determine R_t max which determines mmin"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-56,-14},{-28,14}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{2,6},{-18,26}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-82,-70},{-54,-42}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,-54},{-40,-34}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                     "North parth of the zone"
          annotation (Placement(transformation(extent={{60,-6},{88,28}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasEmb=true)
                     "South part of the zone"
          annotation (Placement(transformation(extent={{58,-84},{86,-52}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-198,86},{-184,102}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-168,72},{-154,86}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-194,106},{-182,122}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-164,82},{-148,96}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/
              3600)*(24.5 - 27.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-180,30},{-168,46}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/
              3600)*(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-188,52},{-178,68}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-144,136},{-124,156}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-144,122},{-124,142}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-66,140},{-54,152}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-58,118},{-46,130}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-60,88},{-48,100}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={-33,-158})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={20,-162})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-10,-174})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={6,-126})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={6,-172})));
        TABS.TDC.TDC
                tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN_ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{4,32},{28,52}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VN(
          t=4000,
          QNom=2500,
          VZones=66.29)
          annotation (Placement(transformation(extent={{-8,-28},{32,-8}})));
        TABS.BaseClasses.Switch_3 switch_VN_Tra annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=0,
              origin={-141,109})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_N(y=2.5365*((273.15 + 22 + 2.5
              *((TRM.TRm - 273.15) - 10)/5) - sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-206,96},{-192,112}})));
        TABS.BaseClasses.Switch_3 switch_VN_inf annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=0,
              origin={-129,85})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_N(y=(1012*66.29*1.204*0.5/3600
              /20*((273.15 + 22 + 2.5*((TRM.TRm - 273.15) - 10)/5) - sim.Te)))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-190,76},{-174,90}})));
        TABS.BaseClasses.Switch_3 switch_VN_vent annotation (Placement(transformation(
              extent={{-7,-7},{7,7}},
              rotation=0,
              origin={-127,57})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_N(y=0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-182,44},{-172,60}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-42,42})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-124,-4},{-104,16}})));
        TABS.BaseClasses.Switch_3 switch_VN_mvent
                                                 annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=-90,
              origin={-37,69})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm1
          annotation (Placement(transformation(extent={{-5,-6},{5,6}},
              rotation=0,
              origin={-73,64})));
         Modelica.Blocks.Sources.RealExpression TSu(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-24,86})));
         Modelica.Blocks.Sources.RealExpression TWi(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-42,90})));
         Modelica.Blocks.Sources.RealExpression TN(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-32,98})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-114,-68},{-94,-48}})));
        TABS.BaseClasses.Switch_3 switch_VS_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=180,
              origin={-145,-31})));
         Modelica.Blocks.Sources.RealExpression TSu1(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-174,-34})));
         Modelica.Blocks.Sources.RealExpression TN1(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-184,-20})));
         Modelica.Blocks.Sources.RealExpression TWi1(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-178,-8})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VS(
          t=2100,
          QNom=2500,
          VZones=66.29)
          annotation (Placement(transformation(extent={{-40,-82},{0,-62}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_OS(
          t=1515,
          QNom=2500,
          VZones=43.2)
          annotation (Placement(transformation(extent={{116,-78},{156,-58}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{20,-56},{40,-36}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={94,-42})));
        TABS.BaseClasses.Switch_3 switch_OS_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=90,
              origin={119,-23})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm2
          annotation (Placement(transformation(extent={{5,-6},{-5,6}},
              rotation=0,
              origin={157,-22})));
         Modelica.Blocks.Sources.RealExpression TWi2(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={134,-4})));
         Modelica.Blocks.Sources.RealExpression TN2(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={122,-4})));
         Modelica.Blocks.Sources.RealExpression TSu2(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={108,-2})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_ON(
          t=1075,
          QNom=2500,
          VZones=43.2)
          annotation (Placement(transformation(extent={{110,28},{150,48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={76,56})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{24,4},{44,24}})));
        TABS.BaseClasses.Switch_3 switch_ON_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=90,
              origin={79,85})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm3
          annotation (Placement(transformation(extent={{5,-6},{-5,6}},
              rotation=0,
              origin={117,86})));
         Modelica.Blocks.Sources.RealExpression TWi3(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={94,104})));
         Modelica.Blocks.Sources.RealExpression TN3(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={82,104})));
         Modelica.Blocks.Sources.RealExpression TSu3(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={68,106})));
        TABS.TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCON.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{122,54},{146,74}})));
        TABS.TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCOS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{132,-52},{156,-32}})));
        TABS.TDC.TDC
                tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-70,-96},{-94,-76}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-25.2,9.8},{-19,9.8},{-19,
                16}},      color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-41,-44},{-40,-44},{-40,
                -46.2},{-51.2,-46.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-42.28,8.4},{-42.28,2.2},{-42,2.2},{-42,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-29.4,8.4},{-36.7,8.4},{-36.7,-9.8},{-55.44,-9.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-76.4,-43.4},{-76.4,-26.7},{-32.48,-26.7},{-32.48,-13.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-81.44,-65.8},{-60.72,-65.8},{-60.72,-47.6},{-55.4,-47.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-68.28,-47.6},{-68.28,-52},{-68,-52},{-68,-64.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{74,0.8},{73.72,0.8},{73.72,21.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{63.6,-53.6},{63.6,-15.5},{83.52,-15.5},{83.52,-5.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{71.72,-58.4},{72,-58.4},{72,-77.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-123,146},{-77.5,146},
                {-77.5,149.36},{-66,149.36}},   color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-123,132},{-78,132},
                {-78,147.68},{-66,147.68}},   color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-123,146},{-78,146},
                {-78,127.36},{-58,127.36}},  color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-123,132},{-78,132},
                {-78,125.68},{-58,125.68}},color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-183.3,94},{
                -102,94},{-102,124},{-58,124}},
                                              color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-153.3,79},{
                -88.65,79},{-88.65,122.32},{-58,122.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-177.5,60},
                {-96,60},{-96,120.64},{-58,120.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-123,146},{-76,146},
                {-76,97.36},{-60,97.36}},  color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-123,132},{-123,127},
                {-60,127},{-60,95.68}},color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-181.4,114},
                {-102,114},{-102,94},{-60,94}},
                                              color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-147.2,89},{
                -85.6,89},{-85.6,92.32},{-60,92.32}},   color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-167.4,38},
                {-96,38},{-96,90.64},{-60,90.64}},   color={0,0,127}));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-33,-152.7},{-33,-129.35},
                {-6,-129.35},{-6,-126}},
                                      color={0,0,127}));
        connect(TSetW.y, switch_VN_T.a) annotation (Line(points={{-10,-163},{-6,-163},
                {-6,-138},{-2,-138}},
                                color={0,0,127}));
        connect(TsetS.y, switch_VN_T.c) annotation (Line(points={{20,-151},{18,-151},{
                18,-138},{14,-138}},
                                color={0,0,127}));
        connect(TSetW1.y, switch_VN_T.b)
          annotation (Line(points={{6,-161},{6,-138}},
                                                     color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-26.6,2.8},{-26.6,35.4},
                {2,35.4},{2,42}},      color={0,0,127}));
        connect(heat_Cool_Demand_scalar_VN.TSet, switch_VN_T.y) annotation (Line(
              points={{12,-28.2},{14,-28.2},{14,-115},{6,-115}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar_VN.TSensor) annotation (Line(
              points={{-26.6,2.8},{-26.6,2.4},{-8.4,2.4},{-8.4,-24}},   color={0,0,127}));
        connect(heat_Cool_Demand_scalar_VN.heatPort, VN.gainEmb[1]) annotation (Line(
              points={{-8,-20},{-20,-20},{-20,-12.6},{-28,-12.6}},  color={191,0,0}));
        connect(Trm.TRm, switch_VN_Tra.u) annotation (Line(points={{-191.7,68},{-166,68},
                {-166,100.6},{-141,100.6}}, color={0,0,127}));
        connect(Qtra_VN_S.y, switch_VN_Tra.c) annotation (Line(points={{-181.4,114},{-164,
                114},{-164,114.6},{-149.4,114.6}}, color={0,0,127}));
        connect(Qtra_VN_W.y, switch_VN_Tra.a) annotation (Line(points={{-183.3,94},{-164,
                94},{-164,103.4},{-149.4,103.4}}, color={0,0,127}));
        connect(Qtra_VN_N.y, switch_VN_Tra.b) annotation (Line(points={{-191.3,104},{-184,
                104},{-184,109},{-149.4,109}}, color={0,0,127}));
        connect(switch_VN_Tra.y, Qdemand_VN.u[3]) annotation (Line(points={{-133.3,109},
                {-99.65,109},{-99.65,146},{-66,146}}, color={0,0,127}));
        connect(Trm.TRm, switch_VN_inf.u) annotation (Line(points={{-191.7,68},{-160,68},
                {-160,76.6},{-129,76.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, switch_VN_inf.c) annotation (Line(points={{-147.2,89},{-142.6,
                89},{-142.6,90.6},{-137.4,90.6}}, color={0,0,127}));
        connect(Qinf_VN_W.y, switch_VN_inf.a) annotation (Line(points={{-153.3,79},{-145.65,
                79},{-145.65,79.4},{-137.4,79.4}}, color={0,0,127}));
        connect(Qinf_VN_N.y, switch_VN_inf.b) annotation (Line(points={{-173.2,83},{-154.6,
                83},{-154.6,85},{-137.4,85}}, color={0,0,127}));
        connect(switch_VN_inf.y, Qdemand_VN.u[4]) annotation (Line(points={{-121.3,85},
                {-121.3,115.5},{-66,115.5},{-66,144.32}}, color={0,0,127}));
        connect(switch_VN_inf.u, switch_VN_vent.u) annotation (Line(points={{-129,76.6},
                {-129,65.4},{-127,65.4}}, color={0,0,127}));
        connect(QVent_VN_S.y, switch_VN_vent.c) annotation (Line(points={{-167.4,38},{
                -152,38},{-152,51.4},{-135.4,51.4}}, color={0,0,127}));
        connect(QVent_VN_W.y, switch_VN_vent.a) annotation (Line(points={{-177.5,60},{
                -157.45,60},{-157.45,62.6},{-135.4,62.6}}, color={0,0,127}));
        connect(QVent_VN_N.y, switch_VN_vent.b) annotation (Line(points={{-171.5,52},{
                -154,52},{-154,57},{-135.4,57}}, color={0,0,127}));
        connect(switch_VN_vent.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,57},
                {-119.3,101.5},{-66,101.5},{-66,142.64}}, color={0,0,127}));
        connect(msource_VN.ports[1], VN.port_a) annotation (Line(points={{-42,32},{-42,
                23},{-39.2,23},{-39.2,14}}, color={0,127,255}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-44.8,14},{-104,
                14},{-104,6}}, color={0,127,255}));
        connect(Trm1.TRm, switch_VN_mvent.u) annotation (Line(points={{-67.7,64},{-66,
                64},{-66,69},{-45.4,69}}, color={0,0,127}));
        connect(switch_VN_mvent.y, msource_VN.T_in) annotation (Line(points={{-37,61.3},
                {-38.5,61.3},{-38.5,54},{-38,54}}, color={0,0,127}));
        connect(switch_VN_mvent.c, TSu.y) annotation (Line(points={{-31.4,77.4},{-26.7,
                77.4},{-26.7,79.4},{-24,79.4}}, color={0,0,127}));
        connect(TWi.y, switch_VN_mvent.a) annotation (Line(points={{-42,83.4},{-42,77.4},
                {-42.6,77.4}}, color={0,0,127}));
        connect(TN.y, switch_VN_mvent.b) annotation (Line(points={{-32,91.4},{-36,91.4},
                {-36,77.4},{-37,77.4}}, color={0,0,127}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},{-64,
                -34},{-64,-42},{-65.2,-42}}, color={0,127,255}));
        connect(VS.port_b, bou_VS.ports[1]) annotation (Line(points={{-70.8,-42},{-84,
                -42},{-84,-58},{-94,-58}}, color={0,127,255}));
        connect(switch_VS_mvent.y, msource_VS.T_in) annotation (Line(points={{-137.3,-31},
                {-123.65,-31},{-123.65,-30},{-112,-30}}, color={0,0,127}));
        connect(Trm.TRm, switch_VS_mvent.u) annotation (Line(points={{-191.7,68},{-144,
                68},{-144,-22.6},{-145,-22.6}}, color={0,0,127}));
        connect(TSu1.y, switch_VS_mvent.c) annotation (Line(points={{-167.4,-34},{-160.7,
                -34},{-160.7,-36.6},{-153.4,-36.6}}, color={0,0,127}));
        connect(TWi1.y, switch_VS_mvent.a) annotation (Line(points={{-171.4,-8},{-162,
                -8},{-162,-25.4},{-153.4,-25.4}}, color={0,0,127}));
        connect(TN1.y, switch_VS_mvent.b) annotation (Line(points={{-177.4,-20},{-166,
                -20},{-166,-31},{-153.4,-31}}, color={0,0,127}));
        connect(VS.gainEmb[1], heat_Cool_Demand_scalar_VS.heatPort) annotation (Line(
              points={{-54,-68.6},{-48,-68.6},{-48,-74},{-40,-74}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_scalar_VS.TSensor) annotation (Line(
              points={{-52.6,-53.2},{-52.6,-64.6},{-40.4,-64.6},{-40.4,-78}}, color={0,
                0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VS.TSet) annotation (Line(
              points={{6,-115},{-16,-115},{-16,-82.2},{-20,-82.2}}, color={0,0,127}));
        connect(OS.TSensor, heat_Cool_Demand_scalar_OS.TSensor) annotation (Line(
              points={{87.4,-64.8},{101.7,-64.8},{101.7,-74},{115.6,-74}}, color={0,0,
                127}));
        connect(heat_Cool_Demand_scalar_OS.heatPort, OS.gainEmb[1]) annotation (Line(
              points={{116,-70},{102,-70},{102,-82.4},{86,-82.4}}, color={191,0,0}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_OS.TSet) annotation (Line(
              points={{6,-115},{136,-115},{136,-78.2}}, color={0,0,127}));
        connect(msource_OS.ports[1], OS.port_a)
          annotation (Line(points={{94,-52},{74.8,-52}}, color={0,127,255}));
        connect(OS.port_b, bou_OS.ports[1]) annotation (Line(points={{69.2,-52},{49.6,
                -52},{49.6,-46},{40,-46}}, color={0,127,255}));
        connect(Trm2.TRm, switch_OS_mvent.u) annotation (Line(points={{151.7,-22},{138,
                -22},{138,-23},{127.4,-23}}, color={0,0,127}));
        connect(TWi2.y, switch_OS_mvent.a) annotation (Line(points={{134,-10.6},{130,-10.6},
                {130,-14.6},{124.6,-14.6}}, color={0,0,127}));
        connect(TN2.y, switch_OS_mvent.b) annotation (Line(points={{122,-10.6},{122,-14.6},
                {119,-14.6}}, color={0,0,127}));
        connect(TSu2.y, switch_OS_mvent.c) annotation (Line(points={{108,-8.6},{110,-8.6},
                {110,-14.6},{113.4,-14.6}}, color={0,0,127}));
        connect(switch_OS_mvent.y, msource_OS.T_in) annotation (Line(points={{119,-30.7},
                {104.5,-30.7},{104.5,-30},{98,-30}}, color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_ON.TSet) annotation (Line(
              points={{6,-115},{174,-115},{174,27.8},{130,27.8}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_scalar_ON.TSensor) annotation (Line(
              points={{89.4,14.4},{99.7,14.4},{99.7,32},{109.6,32}}, color={0,0,127}));
        connect(heat_Cool_Demand_scalar_ON.heatPort, ON.gainEmb[1]) annotation (Line(
              points={{110,36},{100,36},{100,-4.3},{88,-4.3}}, color={191,0,0}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{76,46},{76,38},
                {76,28},{76.8,28}}, color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{44,14},{57,14},{
                57,28},{71.2,28}}, color={0,127,255}));
        connect(Trm3.TRm, switch_ON_mvent.u) annotation (Line(points={{111.7,86},{98,86},
                {98,85},{87.4,85}}, color={0,0,127}));
        connect(TWi3.y, switch_ON_mvent.a) annotation (Line(points={{94,97.4},{90,97.4},
                {90,93.4},{84.6,93.4}}, color={0,0,127}));
        connect(TN3.y, switch_ON_mvent.b)
          annotation (Line(points={{82,97.4},{82,93.4},{79,93.4}}, color={0,0,127}));
        connect(TSu3.y, switch_ON_mvent.c) annotation (Line(points={{68,99.4},{70,99.4},
                {70,93.4},{73.4,93.4}}, color={0,0,127}));
        connect(switch_ON_mvent.y, msource_ON.T_in) annotation (Line(points={{79,77.3},
                {79,72.65},{80,72.65},{80,68}}, color={0,0,127}));
        connect(OS.TSensor, tDCOS.a) annotation (Line(points={{87.4,-64.8},{107.7,-64.8},
                {107.7,-42},{130,-42}}, color={0,0,127}));
        connect(ON.TSensor, tDCON.a) annotation (Line(points={{89.4,14.4},{89.4,40.2},
                {120,40.2},{120,64}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-52.6,-53.2},{-52.6,-85.6},
                {-68,-85.6},{-68,-86}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-180},
                  {180,160}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-180},{180,160}})),
          experiment(StopTime=31536000));
      end HC_demand_TABS_150Kh_21_23;

      model HC_demand_TABS_0Kh_20_24 "Calculation maximum heat and cooling demand when is aspired for a TDC < 150Kh
  and uses this maximum heat and cooling demand to determine R_t max which determines mmin"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-56,-14},{-28,14}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{2,6},{-18,26}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-82,-70},{-54,-42}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,-54},{-40,-34}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                     "North parth of the zone"
          annotation (Placement(transformation(extent={{60,-6},{88,28}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasEmb=true)
                     "South part of the zone"
          annotation (Placement(transformation(extent={{58,-84},{86,-52}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-198,86},{-184,102}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-168,72},{-154,86}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-194,106},{-182,122}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-164,82},{-148,96}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/
              3600)*(24.5 - 27.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-180,30},{-168,46}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/
              3600)*(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-188,52},{-178,68}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-144,136},{-124,156}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-144,122},{-124,142}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-66,140},{-54,152}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-58,118},{-46,130}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-60,88},{-48,100}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={-33,-158})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={20,-162})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-10,-174})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={6,-126})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={6,-172})));
        TABS.TDC.TDC
                tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN_ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{4,32},{28,52}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VN(
          t=3600,
          QNom=2500,
          VZones=66.29)
          annotation (Placement(transformation(extent={{-8,-28},{32,-8}})));
        TABS.BaseClasses.Switch_3 switch_VN_Tra annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=0,
              origin={-141,109})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_N(y=2.5365*((273.15 + 22 + 2.5
              *((TRM.TRm - 273.15) - 10)/5) - sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-206,96},{-192,112}})));
        TABS.BaseClasses.Switch_3 switch_VN_inf annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=0,
              origin={-129,85})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_N(y=(1012*66.29*1.204*0.5/3600
              /20*((273.15 + 22 + 2.5*((TRM.TRm - 273.15) - 10)/5) - sim.Te)))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-190,76},{-174,90}})));
        TABS.BaseClasses.Switch_3 switch_VN_vent annotation (Placement(transformation(
              extent={{-7,-7},{7,7}},
              rotation=0,
              origin={-127,57})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_N(y=0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-182,44},{-172,60}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-42,42})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-124,-4},{-104,16}})));
        TABS.BaseClasses.Switch_3 switch_VN_mvent
                                                 annotation (Placement(transformation(
              extent={{-7,7},{7,-7}},
              rotation=-90,
              origin={-37,69})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm1
          annotation (Placement(transformation(extent={{-5,-6},{5,6}},
              rotation=0,
              origin={-73,64})));
         Modelica.Blocks.Sources.RealExpression TSu(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-24,86})));
         Modelica.Blocks.Sources.RealExpression TWi(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-42,90})));
         Modelica.Blocks.Sources.RealExpression TN(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={-32,98})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-114,-68},{-94,-48}})));
        TABS.BaseClasses.Switch_3 switch_VS_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=180,
              origin={-145,-31})));
         Modelica.Blocks.Sources.RealExpression TSu1(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-174,-34})));
         Modelica.Blocks.Sources.RealExpression TN1(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-184,-20})));
         Modelica.Blocks.Sources.RealExpression TWi1(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{6,-8},{-6,8}},
              rotation=180,
              origin={-178,-8})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_VS(
          t=1600,
          QNom=2500,
          VZones=66.29)
          annotation (Placement(transformation(extent={{-40,-82},{0,-62}})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_OS(
          t=1200,
          QNom=2500,
          VZones=43.2)
          annotation (Placement(transformation(extent={{116,-78},{156,-58}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{20,-56},{40,-36}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={94,-42})));
        TABS.BaseClasses.Switch_3 switch_OS_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=90,
              origin={119,-23})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm2
          annotation (Placement(transformation(extent={{5,-6},{-5,6}},
              rotation=0,
              origin={157,-22})));
         Modelica.Blocks.Sources.RealExpression TWi2(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={134,-4})));
         Modelica.Blocks.Sources.RealExpression TN2(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={122,-4})));
         Modelica.Blocks.Sources.RealExpression TSu2(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={108,-2})));
        BaseClasses.Heat_Cool_Demand_scalar heat_Cool_Demand_scalar_ON(
          t=1100,
          QNom=2500,
          VZones=43.2)
          annotation (Placement(transformation(extent={{110,28},{150,48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          use_T_in=true,
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={76,56})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{24,4},{44,24}})));
        TABS.BaseClasses.Switch_3 switch_ON_mvent annotation (Placement(
              transformation(
              extent={{7,7},{-7,-7}},
              rotation=90,
              origin={79,85})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 Trm3
          annotation (Placement(transformation(extent={{5,-6},{-5,6}},
              rotation=0,
              origin={117,86})));
         Modelica.Blocks.Sources.RealExpression TWi3(y=273.15 + 18)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={94,104})));
         Modelica.Blocks.Sources.RealExpression TN3(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15)
               - 10)/5) "Number of occupants present" annotation (Placement(
              transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={82,104})));
         Modelica.Blocks.Sources.RealExpression TSu3(y=273.15 + 27.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-6,-8},{6,8}},
              rotation=-90,
              origin={68,106})));
        TABS.TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCON.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{122,54},{146,74}})));
        TABS.TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCOS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{132,-52},{156,-32}})));
        TABS.TDC.TDC
                tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-70,-96},{-94,-76}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-25.2,9.8},{-19,9.8},{-19,
                16}},      color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-41,-44},{-40,-44},{-40,
                -46.2},{-51.2,-46.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-42.28,8.4},{-42.28,2.2},{-42,2.2},{-42,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-29.4,8.4},{-36.7,8.4},{-36.7,-9.8},{-55.44,-9.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-76.4,-43.4},{-76.4,-26.7},{-32.48,-26.7},{-32.48,-13.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-81.44,-65.8},{-60.72,-65.8},{-60.72,-47.6},{-55.4,-47.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-68.28,-47.6},{-68.28,-52},{-68,-52},{-68,-64.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{74,0.8},{73.72,0.8},{73.72,21.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{63.6,-53.6},{63.6,-15.5},{83.52,-15.5},{83.52,-5.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{71.72,-58.4},{72,-58.4},{72,-77.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-123,146},{-77.5,146},
                {-77.5,149.36},{-66,149.36}},   color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-123,132},{-78,132},
                {-78,147.68},{-66,147.68}},   color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-123,146},{-78,146},
                {-78,127.36},{-58,127.36}},  color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-123,132},{-78,132},
                {-78,125.68},{-58,125.68}},color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-183.3,94},{
                -102,94},{-102,124},{-58,124}},
                                              color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-153.3,79},{
                -88.65,79},{-88.65,122.32},{-58,122.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-177.5,60},
                {-96,60},{-96,120.64},{-58,120.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-123,146},{-76,146},
                {-76,97.36},{-60,97.36}},  color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-123,132},{-123,127},
                {-60,127},{-60,95.68}},color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-181.4,114},
                {-102,114},{-102,94},{-60,94}},
                                              color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-147.2,89},{
                -85.6,89},{-85.6,92.32},{-60,92.32}},   color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-167.4,38},
                {-96,38},{-96,90.64},{-60,90.64}},   color={0,0,127}));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-33,-152.7},{-33,-129.35},
                {-6,-129.35},{-6,-126}},
                                      color={0,0,127}));
        connect(TSetW.y, switch_VN_T.a) annotation (Line(points={{-10,-163},{-6,-163},
                {-6,-138},{-2,-138}},
                                color={0,0,127}));
        connect(TsetS.y, switch_VN_T.c) annotation (Line(points={{20,-151},{18,-151},{
                18,-138},{14,-138}},
                                color={0,0,127}));
        connect(TSetW1.y, switch_VN_T.b)
          annotation (Line(points={{6,-161},{6,-138}},
                                                     color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-26.6,2.8},{-26.6,35.4},
                {2,35.4},{2,42}},      color={0,0,127}));
        connect(heat_Cool_Demand_scalar_VN.TSet, switch_VN_T.y) annotation (Line(
              points={{12,-28.2},{14,-28.2},{14,-115},{6,-115}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar_VN.TSensor) annotation (Line(
              points={{-26.6,2.8},{-26.6,2.4},{-8.4,2.4},{-8.4,-24}},   color={0,0,127}));
        connect(heat_Cool_Demand_scalar_VN.heatPort, VN.gainEmb[1]) annotation (Line(
              points={{-8,-20},{-20,-20},{-20,-12.6},{-28,-12.6}},  color={191,0,0}));
        connect(Trm.TRm, switch_VN_Tra.u) annotation (Line(points={{-191.7,68},{-166,68},
                {-166,100.6},{-141,100.6}}, color={0,0,127}));
        connect(Qtra_VN_S.y, switch_VN_Tra.c) annotation (Line(points={{-181.4,114},{-164,
                114},{-164,114.6},{-149.4,114.6}}, color={0,0,127}));
        connect(Qtra_VN_W.y, switch_VN_Tra.a) annotation (Line(points={{-183.3,94},{-164,
                94},{-164,103.4},{-149.4,103.4}}, color={0,0,127}));
        connect(Qtra_VN_N.y, switch_VN_Tra.b) annotation (Line(points={{-191.3,104},{-184,
                104},{-184,109},{-149.4,109}}, color={0,0,127}));
        connect(switch_VN_Tra.y, Qdemand_VN.u[3]) annotation (Line(points={{-133.3,109},
                {-99.65,109},{-99.65,146},{-66,146}}, color={0,0,127}));
        connect(Trm.TRm, switch_VN_inf.u) annotation (Line(points={{-191.7,68},{-160,68},
                {-160,76.6},{-129,76.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, switch_VN_inf.c) annotation (Line(points={{-147.2,89},{-142.6,
                89},{-142.6,90.6},{-137.4,90.6}}, color={0,0,127}));
        connect(Qinf_VN_W.y, switch_VN_inf.a) annotation (Line(points={{-153.3,79},{-145.65,
                79},{-145.65,79.4},{-137.4,79.4}}, color={0,0,127}));
        connect(Qinf_VN_N.y, switch_VN_inf.b) annotation (Line(points={{-173.2,83},{-154.6,
                83},{-154.6,85},{-137.4,85}}, color={0,0,127}));
        connect(switch_VN_inf.y, Qdemand_VN.u[4]) annotation (Line(points={{-121.3,85},
                {-121.3,115.5},{-66,115.5},{-66,144.32}}, color={0,0,127}));
        connect(switch_VN_inf.u, switch_VN_vent.u) annotation (Line(points={{-129,76.6},
                {-129,65.4},{-127,65.4}}, color={0,0,127}));
        connect(QVent_VN_S.y, switch_VN_vent.c) annotation (Line(points={{-167.4,38},{
                -152,38},{-152,51.4},{-135.4,51.4}}, color={0,0,127}));
        connect(QVent_VN_W.y, switch_VN_vent.a) annotation (Line(points={{-177.5,60},{
                -157.45,60},{-157.45,62.6},{-135.4,62.6}}, color={0,0,127}));
        connect(QVent_VN_N.y, switch_VN_vent.b) annotation (Line(points={{-171.5,52},{
                -154,52},{-154,57},{-135.4,57}}, color={0,0,127}));
        connect(switch_VN_vent.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,57},
                {-119.3,101.5},{-66,101.5},{-66,142.64}}, color={0,0,127}));
        connect(msource_VN.ports[1], VN.port_a) annotation (Line(points={{-42,32},{-42,
                23},{-39.2,23},{-39.2,14}}, color={0,127,255}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-44.8,14},{-104,
                14},{-104,6}}, color={0,127,255}));
        connect(Trm1.TRm, switch_VN_mvent.u) annotation (Line(points={{-67.7,64},{-66,
                64},{-66,69},{-45.4,69}}, color={0,0,127}));
        connect(switch_VN_mvent.y, msource_VN.T_in) annotation (Line(points={{-37,61.3},
                {-38.5,61.3},{-38.5,54},{-38,54}}, color={0,0,127}));
        connect(switch_VN_mvent.c, TSu.y) annotation (Line(points={{-31.4,77.4},{-26.7,
                77.4},{-26.7,79.4},{-24,79.4}}, color={0,0,127}));
        connect(TWi.y, switch_VN_mvent.a) annotation (Line(points={{-42,83.4},{-42,77.4},
                {-42.6,77.4}}, color={0,0,127}));
        connect(TN.y, switch_VN_mvent.b) annotation (Line(points={{-32,91.4},{-36,91.4},
                {-36,77.4},{-37,77.4}}, color={0,0,127}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},{-64,
                -34},{-64,-42},{-65.2,-42}}, color={0,127,255}));
        connect(VS.port_b, bou_VS.ports[1]) annotation (Line(points={{-70.8,-42},{-84,
                -42},{-84,-58},{-94,-58}}, color={0,127,255}));
        connect(switch_VS_mvent.y, msource_VS.T_in) annotation (Line(points={{-137.3,-31},
                {-123.65,-31},{-123.65,-30},{-112,-30}}, color={0,0,127}));
        connect(Trm.TRm, switch_VS_mvent.u) annotation (Line(points={{-191.7,68},{-144,
                68},{-144,-22.6},{-145,-22.6}}, color={0,0,127}));
        connect(TSu1.y, switch_VS_mvent.c) annotation (Line(points={{-167.4,-34},{-160.7,
                -34},{-160.7,-36.6},{-153.4,-36.6}}, color={0,0,127}));
        connect(TWi1.y, switch_VS_mvent.a) annotation (Line(points={{-171.4,-8},{-162,
                -8},{-162,-25.4},{-153.4,-25.4}}, color={0,0,127}));
        connect(TN1.y, switch_VS_mvent.b) annotation (Line(points={{-177.4,-20},{-166,
                -20},{-166,-31},{-153.4,-31}}, color={0,0,127}));
        connect(VS.gainEmb[1], heat_Cool_Demand_scalar_VS.heatPort) annotation (Line(
              points={{-54,-68.6},{-48,-68.6},{-48,-74},{-40,-74}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_scalar_VS.TSensor) annotation (Line(
              points={{-52.6,-53.2},{-52.6,-64.6},{-40.4,-64.6},{-40.4,-78}}, color={0,
                0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VS.TSet) annotation (Line(
              points={{6,-115},{-16,-115},{-16,-82.2},{-20,-82.2}}, color={0,0,127}));
        connect(OS.TSensor, heat_Cool_Demand_scalar_OS.TSensor) annotation (Line(
              points={{87.4,-64.8},{101.7,-64.8},{101.7,-74},{115.6,-74}}, color={0,0,
                127}));
        connect(heat_Cool_Demand_scalar_OS.heatPort, OS.gainEmb[1]) annotation (Line(
              points={{116,-70},{102,-70},{102,-82.4},{86,-82.4}}, color={191,0,0}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_OS.TSet) annotation (Line(
              points={{6,-115},{136,-115},{136,-78.2}}, color={0,0,127}));
        connect(msource_OS.ports[1], OS.port_a)
          annotation (Line(points={{94,-52},{74.8,-52}}, color={0,127,255}));
        connect(OS.port_b, bou_OS.ports[1]) annotation (Line(points={{69.2,-52},{49.6,
                -52},{49.6,-46},{40,-46}}, color={0,127,255}));
        connect(Trm2.TRm, switch_OS_mvent.u) annotation (Line(points={{151.7,-22},{138,
                -22},{138,-23},{127.4,-23}}, color={0,0,127}));
        connect(TWi2.y, switch_OS_mvent.a) annotation (Line(points={{134,-10.6},{130,-10.6},
                {130,-14.6},{124.6,-14.6}}, color={0,0,127}));
        connect(TN2.y, switch_OS_mvent.b) annotation (Line(points={{122,-10.6},{122,-14.6},
                {119,-14.6}}, color={0,0,127}));
        connect(TSu2.y, switch_OS_mvent.c) annotation (Line(points={{108,-8.6},{110,-8.6},
                {110,-14.6},{113.4,-14.6}}, color={0,0,127}));
        connect(switch_OS_mvent.y, msource_OS.T_in) annotation (Line(points={{119,-30.7},
                {104.5,-30.7},{104.5,-30},{98,-30}}, color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_ON.TSet) annotation (Line(
              points={{6,-115},{174,-115},{174,27.8},{130,27.8}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_scalar_ON.TSensor) annotation (Line(
              points={{89.4,14.4},{99.7,14.4},{99.7,32},{109.6,32}}, color={0,0,127}));
        connect(heat_Cool_Demand_scalar_ON.heatPort, ON.gainEmb[1]) annotation (Line(
              points={{110,36},{100,36},{100,-4.3},{88,-4.3}}, color={191,0,0}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{76,46},{76,38},
                {76,28},{76.8,28}}, color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{44,14},{57,14},{
                57,28},{71.2,28}}, color={0,127,255}));
        connect(Trm3.TRm, switch_ON_mvent.u) annotation (Line(points={{111.7,86},{98,86},
                {98,85},{87.4,85}}, color={0,0,127}));
        connect(TWi3.y, switch_ON_mvent.a) annotation (Line(points={{94,97.4},{90,97.4},
                {90,93.4},{84.6,93.4}}, color={0,0,127}));
        connect(TN3.y, switch_ON_mvent.b)
          annotation (Line(points={{82,97.4},{82,93.4},{79,93.4}}, color={0,0,127}));
        connect(TSu3.y, switch_ON_mvent.c) annotation (Line(points={{68,99.4},{70,99.4},
                {70,93.4},{73.4,93.4}}, color={0,0,127}));
        connect(switch_ON_mvent.y, msource_ON.T_in) annotation (Line(points={{79,77.3},
                {79,72.65},{80,72.65},{80,68}}, color={0,0,127}));
        connect(OS.TSensor, tDCOS.a) annotation (Line(points={{87.4,-64.8},{107.7,-64.8},
                {107.7,-42},{130,-42}}, color={0,0,127}));
        connect(ON.TSensor, tDCON.a) annotation (Line(points={{89.4,14.4},{89.4,40.2},
                {120,40.2},{120,64}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-52.6,-53.2},{-52.6,-85.6},
                {-68,-85.6},{-68,-86}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-180},
                  {180,160}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-180},{180,160}})),
          experiment(StopTime=31536000));
      end HC_demand_TABS_0Kh_20_24;
    end Ideal_HC_demand_TABS;

    package HC_demand_radconv "This is a package where the heat and cooling demands of all zones is determined
  with 70 % conv and 30 % rad. This is not usefull if you want to know the TABS heat and cooling demand."

      model Supply_ststHC
        "Model to tesst which operative temperature we get if we would apply the theoretically calculated net heat transfer via stationary calculations"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-82,-18},{-54,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false)
                           "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-82,-74},{-54,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{34,-10},{62,24}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-86},{64,-54}})));

         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={2,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VS(
          nZones=1,
          t=600,
          QNom=ones(1)*10000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{-42,-84},{-2,-64}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_OS(
          nZones=1,
          t=600,
          QNom=ones(1)*10000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{92,-86},{132,-66}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_ON(
          nZones=1,
          t=450,
          QNom=ones(1)*10000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{94,-12},{134,8}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow heat_conv
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-22,58})));
        Modelica.Blocks.Math.Gain fr_conv(k=0.7)
          annotation (Placement(transformation(extent={{-58,72},{-46,84}})));
        Modelica.Blocks.Math.Gain fr_rad(k=0.3) annotation (Placement(transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={-54,58})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow heat_rad annotation (
           Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-12,22})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-51.2,5.8},{-45,5.8},{-45,
                12}},      color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{-42,
                -50.2},{-51.2,-50.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-68.28,4.4},{-68.28,-1.8},{-68,-1.8},{-68,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-55.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-81.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-76.4,-47.4},{-76.4,-28.7},{-58.48,-28.7},{-58.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-81.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-55.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-68.28,-51.6},{-68.28,-53.8},{-68,-53.8},{-68,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{48,-3.2},{47.72,-3.2},{47.72,17.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-55.6},{41.6,-25.5},{57.52,-25.5},{57.52,-9.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-60.4},{50,-60.4},{50,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-70.8,10},{-92,10},
                {-92,10}}, color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-65.2,10},{-64,
                10},{-64,22},{-62,22}}, color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},{-64,
                -34},{-64,-46},{-65.2,-46}}, color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{-92,-58},
                {-92,-46},{-70.8,-46}}, color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},{
                30,24},{45.2,24}}, color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{56,42},
                {56,24},{50.8,24}}, color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,-42},
                {40,-54},{47.2,-54}}, color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{60,
                -52},{52.8,-52},{52.8,-54}}, color={0,127,255}));
        connect(heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (Line(
              points={{-42,-72},{-50,-72},{-50,-64.2},{-54,-64.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (Line(
              points={{-42,-76},{-50,-76},{-50,-68.4},{-54,-68.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_VS.TSensor[1]) annotation (Line(points={{
                -52.6,-57.2},{-52.6,-58},{-48,-58},{-48,-80},{-42.4,-80}}, color={0,0,
                127}));
        connect(Tset.y, heat_Cool_Demand_VS.TSet[1])
          annotation (Line(points={{2,-99},{-22,-99},{-22,-84.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_OS.heatPortCon[1], OS.gainCon) annotation (Line(
              points={{92,-74},{76,-74},{76,-74.8},{64,-74.8}}, color={191,0,0}));
        connect(heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (Line(
              points={{92,-78},{72,-78},{72,-79.6},{64,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, heat_Cool_Demand_OS.TSensor[1]) annotation (Line(points={{
                65.4,-66.8},{65.4,-66},{76,-66},{76,-82},{91.6,-82}}, color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_OS.TSet[1])
          annotation (Line(points={{2,-99},{112,-99},{112,-86.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_ON.heatPortCon[1], ON.gainCon) annotation (Line(
              points={{94,0},{78,0},{78,1.9},{62,1.9}}, color={191,0,0}));
        connect(heat_Cool_Demand_ON.heatPortRad[1], ON.gainRad) annotation (Line(
              points={{94,-4},{78,-4},{78,-3.2},{62,-3.2}}, color={191,0,0}));
        connect(Tset.y, heat_Cool_Demand_ON.TSet[1]) annotation (Line(points={{2,-99},
                {146,-99},{146,-12.2},{114,-12.2}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_ON.TSensor[1]) annotation (Line(points={{
                63.4,10.4},{78.7,10.4},{78.7,-8},{93.6,-8}}, color={0,0,127}));
        connect(Qdemand_VN_S.y, fr_conv.u)
          annotation (Line(points={{-78.98,78},{-59.2,78}}, color={0,0,127}));
        connect(fr_conv.y, heat_conv.Q_flow) annotation (Line(points={{-45.4,78},{-20,
                78},{-20,68},{-22,68}}, color={0,0,127}));
        connect(heat_conv.port, VN.gainCon) annotation (Line(points={{-22,48},{-22,-8.2},
                {-54,-8.2}}, color={191,0,0}));
        connect(Qdemand_VN_S.y, fr_rad.u) annotation (Line(points={{-78.98,78},{-70,78},
                {-70,58},{-61.2,58}}, color={0,0,127}));
        connect(fr_rad.y, heat_rad.Q_flow) annotation (Line(points={{-47.4,58},{-28,58},
                {-28,32},{-12,32}}, color={0,0,127}));
        connect(VN.gainRad, heat_rad.port) annotation (Line(points={{-54,-12.4},{-12,-12.4},
                {-12,12}}, color={191,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Supply_ststHC;

      model Building_Envelopes_Demand_MOSHC "Made use of the Heat_cool_demand model to calculate the required heat to keep the zones at 22 °C.
  This set point only counts for the winter so use this only to size the heating system. The model calculates the required heat and delivers it immediately/directly"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-76},{-56,-48}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                     "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-8},{60,26}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=true,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=1,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasEmb=true)
                     "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VN(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-16,-22},{24,-2}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={2,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-172,96},{-158,112}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/
              3600*0.048*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-168,72},{-154,86}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-170,84},{-158,100}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/
              3600*0.048*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-170,60},{-154,74}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*(54*1.204/3600)*
              (24.5 - 28.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-168,32},{-156,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*(54*1.204/3600)*
              (22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-168,46},{-158,62}})));
         Modelica.Blocks.Sources.RealExpression Qsol_VN(y=-VN.radDistr.iSolDir.Q_flow
               - VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG_VN(y=-(VN.occNum.nOcc*73) - (
              light41.y*37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-88,98},{-76,110}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-114,-68},{-94,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={76,40})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VS(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-42,-84},{-2,-64}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_OS(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{90,-84},{130,-64}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_ON(
          nZones=1,
          t=450,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{88,-10},{128,10}})));
         Modelica.Blocks.Sources.RealExpression Qsol_ON(y=-ON.radDistr.iSolDir.Q_flow
               - ON.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{100,120},{120,140}})));
         Modelica.Blocks.Sources.RealExpression QIG_ON(y=-(ON.occNum.nOcc*73) - (ON.occNum.nOcc
              *53.33/2)) "Number of occupants present"
          annotation (Placement(transformation(extent={{100,106},{120,126}})));
         Modelica.Blocks.Sources.RealExpression Qtra_ON_W(y=18.689*(22 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{102,94},{116,110}})));
         Modelica.Blocks.Sources.RealExpression Qtra_ON_S(y=18.689*(24.5 + 273.15
               - sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{100,80},{114,96}})));
         Modelica.Blocks.Sources.RealExpression Qinf_ON_W(y=(1012*43.2*1.204*0.5/
              3600*0.048*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{102,68},{116,82}})));
         Modelica.Blocks.Sources.RealExpression Qinf_ON_S(y=(1012*43.2*1.204*0.5/
              3600*0.048*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{102,56},{116,70}})));
         Modelica.Blocks.Sources.RealExpression QVent_ON_W(y=(1012*(2*54*1.204/3600)
              *(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{106,42},{116,58}})));
         Modelica.Blocks.Sources.RealExpression QVent_ON_S(y=(1012*(2*54*1.204/3600)
              *(24.5 - 28.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{106,28},{118,44}})));
        Modelica.Blocks.Math.MultiSum Qdemand_ON_W(nu=5)
          annotation (Placement(transformation(extent={{172,90},{184,102}})));
        Modelica.Blocks.Math.MultiSum Qdemand_ON_S(nu=5)
          annotation (Placement(transformation(extent={{172,66},{184,78}})));
         Modelica.Blocks.Sources.RealExpression Qsol_OS(y=-OS.radDistr.iSolDir.Q_flow
               - OS.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{156,-22},{176,-2}})));
         Modelica.Blocks.Sources.RealExpression QIG_OS(y=-(OS.occNum.nOcc*73) - (OS.occNum.nOcc
              *53.33)) "Number of occupants present"
          annotation (Placement(transformation(extent={{156,-36},{176,-16}})));
         Modelica.Blocks.Sources.RealExpression Qtra_OS_W(y=18.689*(22 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{158,-48},{172,-32}})));
         Modelica.Blocks.Sources.RealExpression Qtra_OS_S(y=18.689*(24.5 + 273.15
               - sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{156,-62},{170,-46}})));
         Modelica.Blocks.Sources.RealExpression Qinf_OS_W(y=(1012*43.2*1.204*0.5/
              3600*0.048*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{158,-74},{172,-60}})));
         Modelica.Blocks.Sources.RealExpression Qinf_Os_S(y=(1012*43.2*1.204*0.5/
              3600*0.048*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{158,-86},{172,-72}})));
         Modelica.Blocks.Sources.RealExpression QVent_OS_W(y=(1012*(54*1.204/3600)*
              (22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{162,-100},{172,-84}})));
         Modelica.Blocks.Sources.RealExpression QVent_OS_S(y=(1012*(54*1.204/3600)*
              (24.5 - 28.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{162,-114},{174,-98}})));
        Modelica.Blocks.Math.MultiSum Qdemand_OS_W(nu=5)
          annotation (Placement(transformation(extent={{228,-52},{240,-40}})));
        Modelica.Blocks.Math.MultiSum Qdemand_OS_S(nu=5)
          annotation (Placement(transformation(extent={{228,-76},{240,-64}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VS_W(y=2.5365*(22 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-220,-74},{-206,-58}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VS_W(y=(1012*66.29*1.204*0.5/
              3600*0.048*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-216,-98},{-202,-84}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VS_S(y=2.5365*(24.5 + 273.15
               - sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-218,-86},{-206,-70}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VS_S(y=(1012*66.29*1.204*0.5/
              3600*0.048*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-218,-110},{-202,-96}})));
         Modelica.Blocks.Sources.RealExpression QVent_VS_S(y=(1012*(54*1.204/3600)*
              (24.5 - 28.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-216,-138},{-204,-122}})));
         Modelica.Blocks.Sources.RealExpression QVent_VS_W(y=(1012*(54*1.204/3600)*
              (22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-216,-124},{-206,-108}})));
         Modelica.Blocks.Sources.RealExpression Qsol_VS(y=-VS.radDistr.iSolDir.Q_flow
               - VS.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-190,-52},{-170,-32}})));
         Modelica.Blocks.Sources.RealExpression QIG_VS(y=-(VS.occNum.nOcc*73) - (
              light56.y*37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-190,-66},{-170,-46}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VS_W(nu=5)
          annotation (Placement(transformation(extent={{-136,-72},{-124,-60}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VS_S(nu=5)
          annotation (Placement(transformation(extent={{-140,-98},{-128,-86}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},
                {-42,-52.2},{-53.2,-52.2}},color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-49.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-71.8},{-62.72,-71.8},{-62.72,-53.6},{-57.4,-53.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-53.6},{-70.28,-53.8},{-70,-53.8},{-70,-70.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-1.2},{45.72,-1.2},{45.72,19.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-7.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand_VN.heatPortCon[1], VN.gainCon) annotation (Line(
              points={{-16,-10},{-40,-10},{-40,-8.2},{-56,-8.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.heatPortRad[1], VN.gainRad) annotation (Line(
              points={{-16,-14},{-40,-14},{-40,-12.4},{-56,-12.4}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.TSensor[1], VN.TSensor) annotation (Line(points={{-16.4,
                -18},{-38,-18},{-38,-1.2},{-54.6,-1.2}},       color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_VN.TSet[1])
          annotation (Line(points={{2,-99},{2,-22.2},{4,-22.2}},
                                                       color={0,0,127}));
        connect(Qsol_VN.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{
                -110,128},{-110,107.36},{-88,107.36}}, color={0,0,127}));
        connect(QIG_VN.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{
                -110,114},{-110,105.68},{-88,105.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-157.3,
                104},{-88,104}},              color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-153.3,79},
                {-120.65,79},{-120.65,102.32},{-88,102.32}},
                                                          color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-157.5,
                54},{-128,54},{-128,100.64},{-88,100.64}},
                                                     color={0,0,127}));
        connect(Qsol_VN.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{
                -106,128},{-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG_VN.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,
                93},{-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-157.4,92},
                {-134,92},{-134,78},{-92,78}},color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-153.2,67},
                {-117.6,67},{-117.6,76.32},{-92,76.32}},color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-155.4,
                40},{-128,40},{-128,74.64},{-92,74.64}},
                                                     color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-48},{-67.2,-48}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-94,-58},{
                -92,-58},{-92,-48},{-72.8,-48}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},
                {30,26},{43.2,26}},color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{76,30},{
                56,30},{56,26},{48.8,26}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (Line(
              points={{-42,-72},{-50,-72},{-50,-66.2},{-56,-66.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (Line(
              points={{-42,-76},{-50,-76},{-50,-70.4},{-56,-70.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_VS.TSensor[1]) annotation (Line(points={{-54.6,
                -59.2},{-54.6,-58},{-48,-58},{-48,-80},{-42.4,-80}},       color={0,0,
                127}));
        connect(Tset.y, heat_Cool_Demand_VS.TSet[1])
          annotation (Line(points={{2,-99},{-22,-99},{-22,-84.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_OS.heatPortCon[1], OS.gainCon) annotation (Line(
              points={{90,-72},{76,-72},{76,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (Line(
              points={{90,-76},{72,-76},{72,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, heat_Cool_Demand_OS.TSensor[1]) annotation (Line(points={{63.4,
                -66.8},{63.4,-66},{76,-66},{76,-80},{89.6,-80}},      color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_OS.TSet[1])
          annotation (Line(points={{2,-99},{110,-99},{110,-84.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_ON.heatPortCon[1], ON.gainCon) annotation (Line(
              points={{88,2},{78,2},{78,3.9},{60,3.9}}, color={191,0,0}));
        connect(heat_Cool_Demand_ON.heatPortRad[1], ON.gainRad) annotation (Line(
              points={{88,-2},{78,-2},{78,-1.2},{60,-1.2}}, color={191,0,0}));
        connect(Tset.y, heat_Cool_Demand_ON.TSet[1]) annotation (Line(points={{2,-99},
                {146,-99},{146,-10.2},{108,-10.2}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_ON.TSensor[1]) annotation (Line(points={{61.4,
                12.4},{78.7,12.4},{78.7,-6},{87.6,-6}},      color={0,0,127}));
        connect(Qsol_ON.y, Qdemand_ON_W.u[1]) annotation (Line(points={{121,130},{
                148,130},{148,99.36},{172,99.36}}, color={0,0,127}));
        connect(QIG_ON.y, Qdemand_ON_W.u[2]) annotation (Line(points={{121,116},{
                146,116},{146,97.68},{172,97.68}}, color={0,0,127}));
        connect(Qtra_ON_W.y, Qdemand_ON_W.u[3]) annotation (Line(points={{116.7,102},
                {144,102},{144,96},{172,96}}, color={0,0,127}));
        connect(Qinf_ON_W.y, Qdemand_ON_W.u[4]) annotation (Line(points={{116.7,75},
                {146.35,75},{146.35,94.32},{172,94.32}}, color={0,0,127}));
        connect(QVent_ON_W.y, Qdemand_ON_W.u[5]) annotation (Line(points={{116.5,50},
                {144,50},{144,92.64},{172,92.64}}, color={0,0,127}));
        connect(Qsol_ON.y, Qdemand_ON_S.u[1]) annotation (Line(points={{121,130},{
                148,130},{148,75.36},{172,75.36}}, color={0,0,127}));
        connect(QIG_ON.y, Qdemand_ON_S.u[2]) annotation (Line(points={{121,116},{
                148,116},{148,73.68},{172,73.68}}, color={0,0,127}));
        connect(Qtra_ON_S.y, Qdemand_ON_S.u[3]) annotation (Line(points={{114.7,88},
                {142,88},{142,72},{172,72}}, color={0,0,127}));
        connect(Qinf_ON_S.y, Qdemand_ON_S.u[4]) annotation (Line(points={{116.7,63},
                {146.35,63},{146.35,70.32},{172,70.32}}, color={0,0,127}));
        connect(QVent_ON_S.y, Qdemand_ON_S.u[5]) annotation (Line(points={{118.6,36},
                {145.3,36},{145.3,68.64},{172,68.64}}, color={0,0,127}));
        connect(Qsol_OS.y, Qdemand_OS_W.u[1]) annotation (Line(points={{177,-12},{
                204,-12},{204,-42.64},{228,-42.64}}, color={0,0,127}));
        connect(QIG_OS.y, Qdemand_OS_W.u[2]) annotation (Line(points={{177,-26},{
                202,-26},{202,-44.32},{228,-44.32}}, color={0,0,127}));
        connect(Qtra_OS_W.y, Qdemand_OS_W.u[3]) annotation (Line(points={{172.7,-40},
                {200,-40},{200,-46},{228,-46}}, color={0,0,127}));
        connect(Qinf_OS_W.y, Qdemand_OS_W.u[4]) annotation (Line(points={{172.7,-67},
                {202.35,-67},{202.35,-47.68},{228,-47.68}}, color={0,0,127}));
        connect(QVent_OS_W.y, Qdemand_OS_W.u[5]) annotation (Line(points={{172.5,
                -92},{200,-92},{200,-49.36},{228,-49.36}}, color={0,0,127}));
        connect(Qsol_OS.y, Qdemand_OS_S.u[1]) annotation (Line(points={{177,-12},{
                204,-12},{204,-66.64},{228,-66.64}}, color={0,0,127}));
        connect(QIG_OS.y, Qdemand_OS_S.u[2]) annotation (Line(points={{177,-26},{
                204,-26},{204,-68.32},{228,-68.32}}, color={0,0,127}));
        connect(Qtra_OS_S.y, Qdemand_OS_S.u[3]) annotation (Line(points={{170.7,-54},
                {198,-54},{198,-70},{228,-70}}, color={0,0,127}));
        connect(Qinf_Os_S.y, Qdemand_OS_S.u[4]) annotation (Line(points={{172.7,-79},
                {202.35,-79},{202.35,-71.68},{228,-71.68}}, color={0,0,127}));
        connect(QVent_OS_S.y, Qdemand_OS_S.u[5]) annotation (Line(points={{174.6,
                -106},{201.3,-106},{201.3,-73.36},{228,-73.36}}, color={0,0,127}));
        connect(Qsol_VS.y, Qdemand_VS_W.u[1]) annotation (Line(points={{-169,-42},{
                -158,-42},{-158,-62.64},{-136,-62.64}}, color={0,0,127}));
        connect(QIG_VS.y, Qdemand_VS_W.u[2]) annotation (Line(points={{-169,-56},{
                -158,-56},{-158,-64.32},{-136,-64.32}}, color={0,0,127}));
        connect(Qtra_VS_W.y, Qdemand_VS_W.u[3])
          annotation (Line(points={{-205.3,-66},{-136,-66}}, color={0,0,127}));
        connect(Qinf_VS_W.y, Qdemand_VS_W.u[4]) annotation (Line(points={{-201.3,
                -91},{-168.65,-91},{-168.65,-67.68},{-136,-67.68}}, color={0,0,127}));
        connect(QVent_VS_W.y, Qdemand_VS_W.u[5]) annotation (Line(points={{-205.5,
                -116},{-176,-116},{-176,-69.36},{-136,-69.36}}, color={0,0,127}));
        connect(Qsol_VS.y, Qdemand_VS_S.u[1]) annotation (Line(points={{-169,-42},{
                -154,-42},{-154,-88.64},{-140,-88.64}}, color={0,0,127}));
        connect(QIG_VS.y, Qdemand_VS_S.u[2]) annotation (Line(points={{-169,-56},{
                -169,-77},{-140,-77},{-140,-90.32}}, color={0,0,127}));
        connect(Qtra_VS_S.y, Qdemand_VS_S.u[3]) annotation (Line(points={{-205.4,
                -78},{-182,-78},{-182,-92},{-140,-92}}, color={0,0,127}));
        connect(Qinf_VS_S.y, Qdemand_VS_S.u[4]) annotation (Line(points={{-201.2,
                -103},{-165.6,-103},{-165.6,-93.68},{-140,-93.68}}, color={0,0,127}));
        connect(QVent_VS_S.y, Qdemand_VS_S.u[5]) annotation (Line(points={{-203.4,
                -130},{-176,-130},{-176,-95.36},{-140,-95.36}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,
                  -140},{240,140}})),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-220,-140},{240,
                  140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_MOSHC;

      model Building_Envelopes_Demand_W "Made use of the Heat_cool_demand model to calculate the required heat to keep the zones at 22 °C.
  This set point only counts for the winter so use this only to size the heating system. The model calculates the required heat and delivers it immediately/directly"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-84,-18},{-56,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-84,-74},{-56,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{32,-8},{60,26}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{34,-86},{62,-54}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VN(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-16,-22},{24,-2}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={2,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=291.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VS(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{-42,-84},{-2,-64}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_OS(
          nZones=1,
          t=600,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{92,-86},{132,-66}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_ON(
          nZones=1,
          t=450,
          QNom=ones(1)*100000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*100000)
          annotation (Placement(transformation(extent={{96,-12},{136,8}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-53.2,5.8},{-45,5.8},
                {-45,12}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{
                -42,-50.2},{-53.2,-50.2}}, color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-70.28,4.4},{-70.28,-1.8},{-70,-1.8},{-70,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-57.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-83.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-78.4,-47.4},{-78.4,-28.7},{-60.48,-28.7},{-60.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-83.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-57.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-70.28,-51.6},{-70.28,-53.8},{-70,-53.8},{-70,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{46,-1.2},{45.72,-1.2},{45.72,19.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{39.6,-55.6},{39.6,-25.5},{55.52,-25.5},{55.52,-7.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{47.72,-60.4},{48,-60.4},{48,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand_VN.heatPortCon[1], VN.gainCon) annotation (Line(
              points={{-16,-10},{-40,-10},{-40,-8.2},{-56,-8.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.heatPortRad[1], VN.gainRad) annotation (Line(
              points={{-16,-14},{-40,-14},{-40,-12.4},{-56,-12.4}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.TSensor[1], VN.TSensor) annotation (Line(points={{-16.4,
                -18},{-38,-18},{-38,-1.2},{-54.6,-1.2}},       color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_VN.TSet[1])
          annotation (Line(points={{2,-99},{2,-22.2},{4,-22.2}},
                                                       color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-72.8,10},{
                -92,10}},  color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-67.2,10},
                {-64,10},{-64,22},{-62,22}},
                                        color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},
                {-64,-34},{-64,-46},{-67.2,-46}},
                                             color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{
                -92,-58},{-92,-46},{-72.8,-46}},
                                        color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},
                {30,26},{43.2,26}},color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{
                56,42},{56,26},{48.8,26}},
                                    color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,
                -42},{40,-54},{45.2,-54}},
                                      color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{
                60,-52},{50.8,-52},{50.8,-54}},
                                             color={0,127,255}));
        connect(heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (Line(
              points={{-42,-72},{-50,-72},{-50,-64.2},{-56,-64.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (Line(
              points={{-42,-76},{-50,-76},{-50,-68.4},{-56,-68.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_VS.TSensor[1]) annotation (Line(points={{-54.6,
                -57.2},{-54.6,-58},{-48,-58},{-48,-80},{-42.4,-80}},       color={0,0,
                127}));
        connect(Tset.y, heat_Cool_Demand_VS.TSet[1])
          annotation (Line(points={{2,-99},{-22,-99},{-22,-84.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_OS.heatPortCon[1], OS.gainCon) annotation (Line(
              points={{92,-74},{76,-74},{76,-74.8},{62,-74.8}}, color={191,0,0}));
        connect(heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (Line(
              points={{92,-78},{72,-78},{72,-79.6},{62,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, heat_Cool_Demand_OS.TSensor[1]) annotation (Line(points={{63.4,
                -66.8},{63.4,-66},{76,-66},{76,-82},{91.6,-82}},      color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_OS.TSet[1])
          annotation (Line(points={{2,-99},{112,-99},{112,-86.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_ON.heatPortCon[1], ON.gainCon) annotation (Line(
              points={{96,0},{78,0},{78,3.9},{60,3.9}}, color={191,0,0}));
        connect(heat_Cool_Demand_ON.heatPortRad[1], ON.gainRad) annotation (Line(
              points={{96,-4},{78,-4},{78,-1.2},{60,-1.2}}, color={191,0,0}));
        connect(Tset.y, heat_Cool_Demand_ON.TSet[1]) annotation (Line(points={{2,-99},
                {146,-99},{146,-12.2},{116,-12.2}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_ON.TSensor[1]) annotation (Line(points={{61.4,
                12.4},{78.7,12.4},{78.7,-8},{95.6,-8}},      color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_W;

      model Building_Envelopes_Demand_both
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-78,20},{-50,48}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-20,40},{-40,60}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-104,-34},{-76,-6}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-42,-20},{-62,0}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{38,28},{66,62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = IDEAS.Media.Air,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-46},{64,-14}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand(
          nZones=1,
          t=300,
          QNom=ones(1)*10000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{-14,16},{26,36}})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/
              3600)*(24.5 - 27.5)))     "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/
              3600)*(22 - 18)))     "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={-39,-52})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={18,-44})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-12,-56})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(
              transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={4,-8})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm
               - 273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={4,-74})));
        TABS.TDC.TDC
                tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN_ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-12,92},{12,112}})));
         Modelica.Blocks.Sources.RealExpression TSetW2(y=switch_VN_T.y - 273.15)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-52,126})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-47.2,43.8},{-41,43.8},
                {-41,50}}, color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-63,-10},{-62,-10},
                {-62,-10.2},{-73.2,-10.2}},color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-64.28,42.4},{-64.28,36.2},{-64,36.2},{-64,25.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-51.4,42.4},{-58.7,42.4},{-58.7,24.2},{-77.44,24.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-98.4,-7.4},{-98.4,7.3},{-54.48,7.3},{-54.48,20.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-103.44,-29.8},{-82.72,-29.8},{-82.72,-11.6},{-77.4,-11.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-90.28,-11.6},{-90.28,-17.8},{-90,-17.8},{-90,-28.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{52,34.8},{51.72,34.8},{51.72,55.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-15.6},{41.6,12.5},{61.52,12.5},{61.52,28.34}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-20.4},{50,-20.4},{50,-39.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand.heatPortCon[1], VN.gainCon) annotation (Line(points={{-14,28},
                {-36,28},{-36,29.8},{-50,29.8}},          color={191,0,0}));
        connect(heat_Cool_Demand.heatPortRad[1], VN.gainRad) annotation (Line(points={{-14,24},
                {-36,24},{-36,25.6},{-50,25.6}},          color={191,0,0}));
        connect(heat_Cool_Demand.TSensor[1], VN.TSensor) annotation (Line(points={{-14.4,
                20},{-34,20},{-34,36.8},{-48.6,36.8}}, color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-39,-46.7},{-39,
                -11.35},{-8,-11.35},{-8,-8}}, color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand.TSet[1]) annotation (Line(points=
                {{4,3},{4,10},{4,15.8},{6,15.8}}, color={0,0,127}));
        connect(TSetW.y, switch_VN_T.a) annotation (Line(points={{-12,-45},{-8,
                -45},{-8,-20},{-4,-20}}, color={0,0,127}));
        connect(TsetS.y, switch_VN_T.c) annotation (Line(points={{18,-33},{16,-33},
                {16,-20},{12,-20}}, color={0,0,127}));
        connect(TSetW1.y, switch_VN_T.b)
          annotation (Line(points={{4,-63},{4,-20}}, color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-48.6,36.8},{-48.6,
                69.4},{-14,69.4},{-14,102}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_both;

      model Building_Envelopes_Demand_S "Made use of the Heat_cool_demand model to calculate the required cooling to keep the zones at 24.5 °C.
  This set point only counts for the summer so use this only to size the cooling system. The model calculates the required cooling and delivers it immediately/directly"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-82,-18},{-54,10}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-200,120},{-184,136}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-24,2},{-44,22}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-178,120},{-162,136}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false)
                           "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-82,-74},{-54,-46}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-22,-56},{-42,-36}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{34,-10},{62,24}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
            ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
            conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{36,-86},{64,-54}})));

        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VN(
          nZones=1,
          t=600,
          QNom=ones(1)*10000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{-18,-22},{22,-2}})));
         Modelica.Blocks.Sources.RealExpression Tset(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={2,-110})));

         Modelica.Blocks.Sources.RealExpression Qtra_VN_W(y=2.5365*(22 + 273.15 - sim.Te))
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-196,78},{-182,94}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_W(y=(1012*66.29*1.204*0.5/3600
              /20*(22 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-166,50},{-152,64}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=273.15 + 17, uHigh=273.15 +
              17.5)
          annotation (Placement(transformation(extent={{-186,62},{-174,74}})));
        Modelica.Blocks.Logical.Switch QTra_VN
          annotation (Placement(transformation(extent={{-164,86},{-150,100}})));
        Modelica.Blocks.Logical.Switch Qinf_VN
          annotation (Placement(transformation(extent={{-126,62},{-112,76}})));
         Modelica.Blocks.Sources.RealExpression Qtra_VN_S(y=2.5365*(24.5 + 273.15 -
              sim.Te)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-192,90},{-180,106}})));
         Modelica.Blocks.Sources.RealExpression Qinf_VN_S(y=(1012*66.29*1.204*0.5/3600
              /20*(24.5 + 273.15 - sim.Te))) "Number of occupants present"
          annotation (Placement(transformation(extent={{-160,70},{-144,84}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_S(y=(1012*0.375*(72*1.204/3600)
              *(24.5 - 27.5)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-178,32},{-166,48}})));
         Modelica.Blocks.Sources.RealExpression QVent_VN_W(y=(1012*0.375*(72*1.204/3600)
              *(22 - 18)))          "Number of occupants present"
          annotation (Placement(transformation(extent={{-176,12},{-166,28}})));
        Modelica.Blocks.Logical.Switch QVent_VN
          annotation (Placement(transformation(extent={{-134,26},{-120,40}})));
         Modelica.Blocks.Sources.RealExpression Qsol(y=-VN.radDistr.iSolDir.Q_flow -
              VN.radDistr.iSolDif.Q_flow) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,118},{-122,138}})));
         Modelica.Blocks.Sources.RealExpression QIG(y=-(VN.occNum.nOcc*73) - (light41.y
              *37.66)) "Number of occupants present"
          annotation (Placement(transformation(extent={{-142,104},{-122,124}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251_1
          annotation (Placement(transformation(extent={{-202,62},{-192,74}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN(nu=5)
          annotation (Placement(transformation(extent={{-104,116},{-92,128}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_W(nu=5)
          annotation (Placement(transformation(extent={{-92,92},{-80,104}})));
        Modelica.Blocks.Math.MultiSum Qdemand_VN_S(nu=5)
          annotation (Placement(transformation(extent={{-92,72},{-80,84}})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-112,0},{-92,20}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VN(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-62,32})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_VS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-100,-34})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{-132,-68},{-112,-48}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_ON(
          redeclare package Medium = Medium,
          m_flow=0.375*(2*72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={62,52})));
        IDEAS.Fluid.Sources.Boundary_pT bou_ON(redeclare package Medium = Medium,
            nPorts=1) annotation (Placement(transformation(extent={{-6,34},{14,54}})));
        IDEAS.Fluid.Sources.MassFlowSource_T msource_OS(
          redeclare package Medium = Medium,
          m_flow=0.375*(72*1.204/3600),
          T=300.65,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={60,-36})));
        IDEAS.Fluid.Sources.Boundary_pT bou_OS(redeclare package Medium = Medium,
            nPorts=1)
          annotation (Placement(transformation(extent={{12,-52},{32,-32}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_VS(
          nZones=1,
          t=600,
          QNom=ones(1)*10000,
          VZones=ones(1)*66.29,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{-42,-84},{-2,-64}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_OS(
          nZones=1,
          t=600,
          QNom=ones(1)*10000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{92,-86},{132,-66}})));
        Case_O4.Accumulator.Heat_Cool_Demand heat_Cool_Demand_ON(
          nZones=1,
          t=450,
          QNom=ones(1)*10000,
          VZones=ones(1)*43.2,
          Q_design=ones(1)*10000)
          annotation (Placement(transformation(extent={{94,-12},{134,8}})));
      equation
        connect(VN.uLig, light41.y) annotation (Line(points={{-51.2,5.8},{-45,5.8},{-45,
                12}},      color={0,0,127}));
        connect(light56.y, VS.uLig) annotation (Line(points={{-43,-46},{-42,-46},{-42,
                -50.2},{-51.2,-50.2}},     color={0,0,127}));
        connect(VN.proBusCei[1], VN.proBusFlo[1]) annotation (Line(
            points={{-68.28,4.4},{-68.28,-1.8},{-68,-1.8},{-68,-12.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1], VN.proBusD[1]) annotation (Line(
            points={{-55.4,4.4},{-62.7,4.4},{-62.7,-13.8},{-81.44,-13.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1], VN.proBusC[1]) annotation (Line(
            points={{-76.4,-47.4},{-76.4,-28.7},{-58.48,-28.7},{-58.48,-17.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1], VS.proBusB[1]) annotation (Line(
            points={{-81.44,-69.8},{-62.72,-69.8},{-62.72,-51.6},{-55.4,-51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1], VS.proBusFlo[1]) annotation (Line(
            points={{-68.28,-51.6},{-68.28,-53.8},{-68,-53.8},{-68,-68.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON.proBusFlo, ON.proBusCei) annotation (Line(
            points={{48,-3.2},{47.72,-3.2},{47.72,17.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusA, ON.proBusC) annotation (Line(
            points={{41.6,-55.6},{41.6,-25.5},{57.52,-25.5},{57.52,-9.66}},
            color={255,204,51},
            thickness=0.5));
        connect(OS.proBusCei, OS.proBusFlo) annotation (Line(
            points={{49.72,-60.4},{50,-60.4},{50,-79.6}},
            color={255,204,51},
            thickness=0.5));
        connect(heat_Cool_Demand_VN.heatPortCon[1], VN.gainCon) annotation (Line(
              points={{-18,-10},{-40,-10},{-40,-8.2},{-54,-8.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.heatPortRad[1], VN.gainRad) annotation (Line(
              points={{-18,-14},{-40,-14},{-40,-12.4},{-54,-12.4}}, color={191,0,0}));
        connect(heat_Cool_Demand_VN.TSensor[1], VN.TSensor) annotation (Line(points={{
                -18.4,-18},{-38,-18},{-38,-1.2},{-52.6,-1.2}}, color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_VN.TSet[1])
          annotation (Line(points={{2,-99},{2,-22.2}}, color={0,0,127}));
        connect(Qtra_VN_W.y, QTra_VN.u3) annotation (Line(points={{-181.3,86},{-180,86},
                {-180,87.4},{-165.4,87.4}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qinf_VN.u3) annotation (Line(points={{-151.3,57},{-136,57},
                {-136,63.4},{-127.4,63.4}}, color={0,0,127}));
        connect(Qtra_VN_S.y, QTra_VN.u1) annotation (Line(points={{-179.4,98},{-182,98},
                {-182,98.6},{-165.4,98.6}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qinf_VN.u1) annotation (Line(points={{-143.2,77},{-134,77},
                {-134,74.6},{-127.4,74.6}}, color={0,0,127}));
        connect(QVent_VN_S.y, QVent_VN.u1) annotation (Line(points={{-165.4,40},{-150,
                40},{-150,38.6},{-135.4,38.6}}, color={0,0,127}));
        connect(QVent_VN_W.y, QVent_VN.u3) annotation (Line(points={{-165.5,20},{-150,
                20},{-150,27.4},{-135.4,27.4}}, color={0,0,127}));
        connect(runningMeanTemperatureEN15251_1.TRm, hysteresis.u)
          annotation (Line(points={{-191.7,68},{-187.2,68}}, color={0,0,127}));
        connect(hysteresis.y, QTra_VN.u2) annotation (Line(points={{-173.4,68},{-168,68},
                {-168,93},{-165.4,93}}, color={255,0,255}));
        connect(hysteresis.y, Qinf_VN.u2) annotation (Line(points={{-173.4,68},{-138,68},
                {-138,69},{-127.4,69}}, color={255,0,255}));
        connect(hysteresis.y, QVent_VN.u2) annotation (Line(points={{-173.4,68},{-162,
                68},{-162,33},{-135.4,33}}, color={255,0,255}));
        connect(Qsol.y, Qdemand_VN.u[1]) annotation (Line(points={{-121,128},{-109.5,128},
                {-109.5,125.36},{-104,125.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,123.68},{-104,123.68}}, color={0,0,127}));
        connect(QTra_VN.y, Qdemand_VN.u[3]) annotation (Line(points={{-149.3,93},{-149.3,
                106.5},{-104,106.5},{-104,122}}, color={0,0,127}));
        connect(Qinf_VN.y, Qdemand_VN.u[4]) annotation (Line(points={{-111.3,69},{-111.3,
                101.5},{-104,101.5},{-104,120.32}}, color={0,0,127}));
        connect(QVent_VN.y, Qdemand_VN.u[5]) annotation (Line(points={{-119.3,33},{-119.3,
                34.5},{-104,34.5},{-104,118.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_W.u[1]) annotation (Line(points={{-121,128},{-110,128},
                {-110,101.36},{-92,101.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_W.u[2]) annotation (Line(points={{-121,114},{-110,114},
                {-110,99.68},{-92,99.68}}, color={0,0,127}));
        connect(Qtra_VN_W.y, Qdemand_VN_W.u[3]) annotation (Line(points={{-181.3,86},{
                -134,86},{-134,98},{-92,98}}, color={0,0,127}));
        connect(Qinf_VN_W.y, Qdemand_VN_W.u[4]) annotation (Line(points={{-151.3,57},{
                -120.65,57},{-120.65,96.32},{-92,96.32}}, color={0,0,127}));
        connect(QVent_VN_W.y, Qdemand_VN_W.u[5]) annotation (Line(points={{-165.5,20},
                {-128,20},{-128,94.64},{-92,94.64}}, color={0,0,127}));
        connect(Qsol.y, Qdemand_VN_S.u[1]) annotation (Line(points={{-121,128},{-106,128},
                {-106,81.36},{-92,81.36}}, color={0,0,127}));
        connect(QIG.y, Qdemand_VN_S.u[2]) annotation (Line(points={{-121,114},{-121,93},
                {-92,93},{-92,79.68}}, color={0,0,127}));
        connect(Qtra_VN_S.y, Qdemand_VN_S.u[3]) annotation (Line(points={{-179.4,98},{
                -134,98},{-134,78},{-92,78}}, color={0,0,127}));
        connect(Qinf_VN_S.y, Qdemand_VN_S.u[4]) annotation (Line(points={{-143.2,77},{
                -117.6,77},{-117.6,76.32},{-92,76.32}}, color={0,0,127}));
        connect(QVent_VN_S.y, Qdemand_VN_S.u[5]) annotation (Line(points={{-165.4,40},
                {-128,40},{-128,74.64},{-92,74.64}}, color={0,0,127}));
        connect(VN.port_b, bou_VN.ports[1]) annotation (Line(points={{-70.8,10},{-92,10},
                {-92,10}}, color={0,127,255}));
        connect(VN.port_a, msource_VN.ports[1]) annotation (Line(points={{-65.2,10},{-64,
                10},{-64,22},{-62,22}}, color={0,127,255}));
        connect(msource_VS.ports[1], VS.port_a) annotation (Line(points={{-90,-34},{-64,
                -34},{-64,-46},{-65.2,-46}}, color={0,127,255}));
        connect(bou_VS.ports[1], VS.port_b) annotation (Line(points={{-112,-58},{-92,-58},
                {-92,-46},{-70.8,-46}}, color={0,127,255}));
        connect(bou_ON.ports[1], ON.port_b) annotation (Line(points={{14,44},{30,44},{
                30,24},{45.2,24}}, color={0,127,255}));
        connect(msource_ON.ports[1], ON.port_a) annotation (Line(points={{62,42},{56,42},
                {56,24},{50.8,24}}, color={0,127,255}));
        connect(bou_OS.ports[1], OS.port_b) annotation (Line(points={{32,-42},{40,-42},
                {40,-54},{47.2,-54}}, color={0,127,255}));
        connect(msource_OS.ports[1], OS.port_a) annotation (Line(points={{60,-46},{60,
                -52},{52.8,-52},{52.8,-54}}, color={0,127,255}));
        connect(heat_Cool_Demand_VS.heatPortCon[1], VS.gainCon) annotation (Line(
              points={{-42,-72},{-50,-72},{-50,-64.2},{-54,-64.2}}, color={191,0,0}));
        connect(heat_Cool_Demand_VS.heatPortRad[1], VS.gainRad) annotation (Line(
              points={{-42,-76},{-50,-76},{-50,-68.4},{-54,-68.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_VS.TSensor[1]) annotation (Line(points={{
                -52.6,-57.2},{-52.6,-58},{-48,-58},{-48,-80},{-42.4,-80}}, color={0,0,
                127}));
        connect(Tset.y, heat_Cool_Demand_VS.TSet[1])
          annotation (Line(points={{2,-99},{-22,-99},{-22,-84.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_OS.heatPortCon[1], OS.gainCon) annotation (Line(
              points={{92,-74},{76,-74},{76,-74.8},{64,-74.8}}, color={191,0,0}));
        connect(heat_Cool_Demand_OS.heatPortRad[1], OS.gainRad) annotation (Line(
              points={{92,-78},{72,-78},{72,-79.6},{64,-79.6}}, color={191,0,0}));
        connect(OS.TSensor, heat_Cool_Demand_OS.TSensor[1]) annotation (Line(points={{
                65.4,-66.8},{65.4,-66},{76,-66},{76,-82},{91.6,-82}}, color={0,0,127}));
        connect(Tset.y, heat_Cool_Demand_OS.TSet[1])
          annotation (Line(points={{2,-99},{112,-99},{112,-86.2}}, color={0,0,127}));
        connect(heat_Cool_Demand_ON.heatPortCon[1], ON.gainCon) annotation (Line(
              points={{94,0},{78,0},{78,1.9},{62,1.9}}, color={191,0,0}));
        connect(heat_Cool_Demand_ON.heatPortRad[1], ON.gainRad) annotation (Line(
              points={{94,-4},{78,-4},{78,-3.2},{62,-3.2}}, color={191,0,0}));
        connect(Tset.y, heat_Cool_Demand_ON.TSet[1]) annotation (Line(points={{2,-99},
                {146,-99},{146,-12.2},{114,-12.2}}, color={0,0,127}));
        connect(ON.TSensor, heat_Cool_Demand_ON.TSensor[1]) annotation (Line(points={{
                63.4,10.4},{78.7,10.4},{78.7,-8},{93.6,-8}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},
                  {160,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-200,-120},{160,140}})),
          experiment(StopTime=31536000));
      end Building_Envelopes_Demand_S;
    end HC_demand_radconv;

    model Building_Envelopes1
      extends Building_Envelopes;
    end Building_Envelopes1;
    annotation ();
  end Building_Envelopes;

  package Controllers
    "Package with all controller models to make the GEOTABS system models more compact"

    model Vaartstraat "Two Vaartstraat building envelopes"
      replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
      import BaseCase_Vaartstraat_HCCC.Vaartstraat;
      IDEAS.Buildings.Components.RectangularZoneTemplate VN(
        redeclare package Medium = Medium,
        useLigCtrInput=true,
        n50=0.5,
        T_start=295.15,
        redeclare Occupancy.OccSched_Residence occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
        redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=true,
        hasInt=true,
        aziA=-2.8099800957109,
        l=3.52,
        w=5.35,
        lInt=3,
        h=3.52,
        A_winA=3.158,
        fracA=0.255,
        redeclare Vaartstraat.Walls.Outer_wall conTypA,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
        redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
        redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingA,
        redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
        hasEmb=true)
                    "Room north in Vaarstraat 0241"
        annotation (Placement(transformation(extent={{0,-12},{-28,16}})));
       Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
            calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
            23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=90,
            origin={-34,34})));
      IDEAS.Buildings.Components.RectangularZoneTemplate VS(
        redeclare package Medium = Medium,
        useLigCtrInput=true,
        n50=0.5,
        T_start=295.15,
        redeclare Occupancy.OccSched_Residence occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=false,
        hasWinC=true,
        hasWinD=false,
        hasInt=true,
        aziA=-2.8099800957109,
        l=3.52,
        w=5.35,
        lInt=3,
        h=3.52,
        A_winA=3.158,
        A_winC=3.158,
        A_winD=3.158,
        fracC=0.255,
        redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
        redeclare Vaartstraat.Walls.Outer_wall conTypC,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
        redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingA,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingC,
        redeclare
          Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
        hasCavityC=false,
        hasEmb=true)     "Room south in Vaartstraat 0256"
        annotation (Placement(transformation(extent={{-32,-80},{-4,-52}})));
       Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
            calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
            23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={14,-30})));
      TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
          fileName="TDCVN.json",
          varKeys={"Thermal_Discomfort[Ks]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1))
        annotation (Placement(transformation(extent={{-54,30},{-78,50}})));
      TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
          fileName="TDCVS.json",
          varKeys={"Thermal_Discomfort[Ks]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1))
        annotation (Placement(transformation(extent={{30,-36},{54,-16}})));
      inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
            Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
        annotation (Placement(transformation(extent={{-100,74},{-80,94}})));
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-76,56},{-60,72}})));
      IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
        annotation (Placement(transformation(extent={{-50,50},{-30,70}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b gainemb_VN
        annotation (Placement(transformation(extent={{-120,-88},{-94,-62}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b gainemb_VS
        annotation (Placement(transformation(extent={{92,-90},{118,-64}})));
      Modelica.Blocks.Interfaces.RealOutput TSensor_VN
        annotation (Placement(transformation(extent={{-102,58},{-132,88}})));
      Modelica.Blocks.Interfaces.RealOutput TSensor_VS
        annotation (Placement(transformation(extent={{100,70},{128,98}})));
      Modelica.Blocks.Interfaces.RealOutput ppmSensor_VN
        annotation (Placement(transformation(extent={{-100,-16},{-130,14}})));
      Modelica.Blocks.Interfaces.RealOutput ppmSensor_VS
        annotation (Placement(transformation(extent={{100,-16},{130,14}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_VNin(redeclare package Medium =
            Medium)
        annotation (Placement(transformation(extent={{-78,94},{-58,114}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_VNout(redeclare package Medium =
            Medium)
        annotation (Placement(transformation(extent={{-54,94},{-34,114}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_VSin1(redeclare package Medium =
            Medium)
        annotation (Placement(transformation(extent={{18,94},{38,114}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_VSout(redeclare package Medium =
            Medium)
        annotation (Placement(transformation(extent={{48,94},{68,114}})));
      TDC.TDCppm tDCppmVN(TDC_Json(fileName="TDCairVN.json", varKeys={"air discomfort VS [ppmh]"}))
        annotation (Placement(transformation(extent={{-54,-26},{-78,-6}})));
      TDC.TDCppm tDCppmVN1(TDC_Json(fileName="TDCairVS.json", varKeys={"air discomfort VS [ppmh]"}))
        annotation (Placement(transformation(extent={{18,-100},{42,-80}})));
    equation
      connect(VN.uLig,light1. y)
        annotation (Line(points={{-30.8,11.8},{-34,11.8},{-34,23}}, color={0,0,127}));
      connect(light2.y,VS. uLig) annotation (Line(points={{14,-41},{12,-41},{12,
              -56.2},{-1.2,-56.2}},
            color={0,0,127}));
      connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
          points={{-13.72,10.4},{-13.72,10.2},{-14,10.2},{-14,-6.4}},
          color={255,204,51},
          thickness=0.5));
      connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
          points={{-26.6,10.4},{-10.7,10.4},{-10.7,-7.8},{-0.56,-7.8}},
          color={255,204,51},
          thickness=0.5));
      connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
          points={{-26.4,-53.4},{-26.4,-46.7},{-23.52,-46.7},{-23.52,-11.72}},
          color={255,204,51},
          thickness=0.5));
      connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
          points={{-31.44,-75.8},{-12.72,-75.8},{-12.72,-57.6},{-5.4,-57.6}},
          color={255,204,51},
          thickness=0.5));
      connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
          points={{-18.28,-57.6},{-18.28,-49.8},{-18,-49.8},{-18,-74.4}},
          color={255,204,51},
          thickness=0.5));
      connect(VN.TSensor,tDCVN. a) annotation (Line(points={{-29.4,4.8},{-39.3,4.8},
              {-39.3,40},{-52,40}},       color={0,0,127}));
      connect(VS.TSensor,tDCVS. a) annotation (Line(points={{-2.6,-63.2},{-2.6,
              -59.6},{28,-59.6},{28,-26}},
                                         color={0,0,127}));
      connect(VN.TSensor, TSensor_VN) annotation (Line(points={{-29.4,4.8},{-92.7,4.8},
              {-92.7,73},{-117,73}}, color={0,0,127}));
      connect(TSensor_VS, VS.TSensor) annotation (Line(points={{114,84},{60,84},{
              60,-63.2},{-2.6,-63.2}},
                                    color={0,0,127}));
      connect(VN.ppm, ppmSensor_VN) annotation (Line(points={{-29.4,2},{-62,2},{-62,
              -1},{-115,-1}}, color={0,0,127}));
      connect(VS.ppm, ppmSensor_VS) annotation (Line(points={{-2.6,-66},{72,-66},
              {72,-1},{115,-1}},
                             color={0,0,127}));
      connect(VS.gainEmb[1], gainemb_VS) annotation (Line(points={{-4,-78.6},{52,
              -78.6},{52,-77},{105,-77}},
                                   color={191,0,0}));
      connect(VN.gainEmb[1], gainemb_VN) annotation (Line(points={{-28,-10.6},{-28,-48.3},
              {-107,-48.3},{-107,-75}}, color={191,0,0}));
      connect(VN.port_a, port_VNin) annotation (Line(points={{-16.8,16},{-20,16},{-20,
              66},{-22,66},{-22,84},{-68,84},{-68,104}},      color={0,127,255}));
      connect(port_VNout, VN.port_b) annotation (Line(points={{-44,104},{-44,88},{-10,
              88},{-10,16},{-11.2,16}},     color={0,127,255}));
      connect(VS.port_a, port_VSin1) annotation (Line(points={{-15.2,-52},{-15.2,
              26},{28,26},{28,104}}, color={0,127,255}));
      connect(VS.port_b, port_VSout) annotation (Line(points={{-20.8,-52},{58,-52},
              {58,104}}, color={0,127,255}));
      connect(VN.ppm, tDCppmVN.a) annotation (Line(points={{-29.4,2},{-40,2},{-40,-16},
              {-52,-16}}, color={0,0,127}));
      connect(VS.ppm, tDCppmVN1.a) annotation (Line(points={{-2.6,-66},{6,-66},{6,-90},
              {16,-90}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={162,29,33},
              lineThickness=1), Text(
              extent={{-40,42},{54,-50}},
              lineColor={162,29,33},
              lineThickness=1,
              textString="VN_VS
")}),                                                                Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StartTime=21286800,
          StopTime=31536000,
          __Dymola_NumberOfIntervals=5000,
          __Dymola_Algorithm="Dassl"));
    end Vaartstraat;

    model Tfl_ctrl_mSOMMOS_VN
      "Model to control 3wayvalve in order to control the Tsup of TABS in order to control Tflcte"
      parameter Real TsetC "Set point for the constant temperature of the floor in the Summer";
      parameter Real TsetH "Set point for the constant temperature of the floor in the Winter";
      Modelica.Blocks.Interfaces.BooleanInput u
        annotation (Placement(transformation(extent={{138,-20},{98,20}})));
      Modelica.Blocks.Interfaces.RealInput u1
        annotation (Placement(transformation(extent={{20,-20},{-20,20}},
            rotation=-90,
            origin={0,-120})));
      Modelica.Blocks.Logical.Switch switch_H_C_mode
        annotation (Placement(transformation(extent={{-48,-10},{-68,10}})));
      IDEAS.Controls.Continuous.LimPID PIDC(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=-1/5,
        Ti=2*3600,
        yMax=1,
        yMin=0) annotation (Placement(transformation(extent={{10,-42},{-10,-22}})));
      IDEAS.Controls.Continuous.LimPID PIDH(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1/5,
        Ti=2*3600,
        yMax=1,
        yMin=0) annotation (Placement(transformation(extent={{10,50},{-10,70}})));
      TABS_1.BaseClasses.Switch_3
                           switch_VN_T1
                                       annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=180,
            origin={30,20})));
       Modelica.Blocks.Sources.RealExpression TsetSu(y=TsetC) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={76,-34})));
       Modelica.Blocks.Sources.RealExpression TsetN(y=TsetH + 2.5*((TRM.TRm -
            273.15) - 10)/5)    annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={80,20})));
       Modelica.Blocks.Sources.RealExpression TsetWi(y=TsetH) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={76,54})));
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{-100,-14},{-130,16}})));
      IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
        annotation (Placement(transformation(extent={{-54,78},{-34,98}})));
      inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
            Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
        annotation (Placement(transformation(extent={{-104,80},{-84,100}})));
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-78,82},{-62,98}})));

    equation
      connect(TsetWi.y, switch_VN_T1.a) annotation (Line(points={{65,54},{52,54},{52,
              28},{42,28}}, color={0,0,127}));
      connect(TsetN.y, switch_VN_T1.b)
        annotation (Line(points={{69,20},{42,20}}, color={0,0,127}));
      connect(TsetSu.y, switch_VN_T1.c) annotation (Line(points={{65,-34},{54,-34},{
              54,12},{42,12}}, color={0,0,127}));
      connect(switch_H_C_mode.y, y) annotation (Line(points={{-69,0},{-84,0},{-84,1},
              {-115,1}}, color={0,0,127}));
      connect(switch_H_C_mode.u2, u)
        annotation (Line(points={{-46,0},{118,0}}, color={255,0,255}));
      connect(u1, PIDC.u_m)
        annotation (Line(points={{0,-120},{0,-44}}, color={0,0,127}));
      connect(PIDH.u_m, PIDC.u_m)
        annotation (Line(points={{0,48},{0,-44}}, color={0,0,127}));
      connect(PIDH.y, switch_H_C_mode.u1) annotation (Line(points={{-11,60},{-28,60},
              {-28,8},{-46,8}}, color={0,0,127}));
      connect(PIDC.y, switch_H_C_mode.u3) annotation (Line(points={{-11,-32},{-28,-32},
              {-28,-8},{-46,-8}}, color={0,0,127}));
      connect(TRM.TRm, switch_VN_T1.u)
        annotation (Line(points={{-33.4,88},{30,88},{30,32}}, color={0,0,127}));
      connect(switch_VN_T1.y, PIDC.u_s) annotation (Line(points={{19,20},{16,20},{16,
              -32},{12,-32}}, color={0,0,127}));
      connect(switch_VN_T1.y, PIDH.u_s) annotation (Line(points={{19,20},{16,20},{16,
              60},{12,60}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={238,46,47},
              lineThickness=1), Text(
              extent={{-38,26},{32,-36}},
              lineColor={238,46,47},
              lineThickness=1,
              textString="Tfl_ctrl
")}),     Diagram(coordinateSystem(preserveAspectRatio=false)));
    end Tfl_ctrl_mSOMMOS_VN;

    package TDC
      "Temperature setpoints, thermal comfort range and calculation TDC"
      model TDC "Calculation of the thermal discomfort"

        Modelica.Blocks.Continuous.Integrator TDCup(k=1/3600)
          annotation (Placement(transformation(extent={{36,18},{56,38}})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-4,16},{16,38}})));
        replaceable IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
          fileName="TDC.json",
          varKeys={"Thermal_Discomfort[Ks]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{96,-10},{116,10}})));
        Modelica.Blocks.Math.Add add1(k2=-1)
          annotation (Placement(transformation(extent={{-2,-66},{18,-44}})));
        Modelica.Blocks.Continuous.Integrator TDCdown(k=-1/3600)
          annotation (Placement(transformation(extent={{42,-66},{62,-46}})));
        Modelica.Blocks.Math.MultiSum TDCtot(nu=2)
          annotation (Placement(transformation(extent={{74,-4},{86,8}})));
        Modelica.Blocks.Interfaces.RealInput a
          annotation (Placement(transformation(extent={{-160,-20},{-120,20}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-120,80},{-100,100}})));
        Modelica.Blocks.Sources.RealExpression Tset(y=if TRM.TRm < 273.15+10 then 22 elseif
              TRM.TRm > 273.15+15 then 24.5 else 22 + 2.5*((TRM.TRm-273.15) - 10)/5)
          annotation (Placement(transformation(extent={{-34,82},{-14,102}})));
        Modelica.Blocks.Sources.RealExpression TRMdown(y=10)
          annotation (Placement(transformation(extent={{-92,80},{-72,100}})));
        Modelica.Blocks.Sources.RealExpression TRMup(y=15)
          annotation (Placement(transformation(extent={{-64,80},{-44,100}})));
        Modelica.Blocks.Sources.RealExpression Tup(y=if TRM.TRm < 273.15 + 10
               then 22 + 2 elseif TRM.TRm > 273.15 + 15 then 24.5 + 1.5 else 22 + 2
               + 2.5*((TRM.TRm - 273.15) - 10)/5)
          annotation (Placement(transformation(extent={{-118,62},{-98,82}})));
        Modelica.Blocks.Sources.RealExpression Tlow(y=if TRM.TRm < 273.15 + 10
               then 22 - 2 elseif TRM.TRm > 273.15 + 15 then 24.5 - 1.5 else 22 - 2
               + 2.5*((TRM.TRm - 273.15) - 10)/5)
          annotation (Placement(transformation(extent={{-114,-48},{-94,-28}})));
        if_statement_greater if_up
          annotation (Placement(transformation(extent={{-42,42},{-22,62}})));
        if_statement_less if_down
          annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
        Modelica.Blocks.Math.Add Top(k2=-1)
          annotation (Placement(transformation(extent={{-86,-8},{-66,14}})));
        Modelica.Blocks.Sources.RealExpression Kelvin(y=273.15)
          annotation (Placement(transformation(extent={{-120,-28},{-100,-8}})));
      equation
        //connect(sim.Te, add.u1);
        connect(add.y, TDCup.u) annotation (Line(points={{17,27},{21.5,27},{21.5,
                28},{34,28}}, color={0,0,127}));

        /*if cosine.y > 22 then
       connect( cosine.y, add.u1);
  else
    connect(const1.y,add.u1);
  end if;*/
        connect(add1.y, TDCdown.u) annotation (Line(points={{19,-55},{34.5,-55},{
                34.5,-56},{40,-56}}, color={0,0,127}));
        connect(TDCup.y, TDCtot.u[1]) annotation (Line(points={{57,28},{66,28},{
                66,4.1},{74,4.1}}, color={0,0,127}));
        connect(TDCdown.y, TDCtot.u[2]) annotation (Line(points={{63,-56},{68,-56},
                {68,-0.1},{74,-0.1}}, color={0,0,127}));
        connect(TDCtot.y, TDC_Json.u[1]) annotation (Line(points={{87.02,2},{90,2},
                {90,0},{96,0}}, color={0,0,127}));
        connect(Tup.y, add.u2) annotation (Line(points={{-97,72},{-54,72},{-54,
                20.4},{-6,20.4}}, color={0,0,127}));
        connect(Tup.y, if_up.Tup) annotation (Line(points={{-97,72},{-76,72},{-76,
                58},{-44,58}}, color={0,0,127}));
        connect(if_up.y, add.u1) annotation (Line(points={{-21,52},{-14,52},{-14,
                33.6},{-6,33.6}}, color={0,0,127}));
        connect(Tlow.y, if_down.Tdown) annotation (Line(points={{-93,-38},{-78,
                -38},{-78,-14.2},{-42,-14.2}}, color={0,0,127}));
        connect(if_down.y, add1.u1) annotation (Line(points={{-19,-20},{-12,-20},
                {-12,-48.4},{-4,-48.4}}, color={0,0,127}));
        connect(Tlow.y, add1.u2) annotation (Line(points={{-93,-38},{-38,-38},{
                -38,-61.6},{-4,-61.6}}, color={0,0,127}));
        connect(a, Top.u1) annotation (Line(points={{-140,0},{-118,0},{-118,9.6},
                {-88,9.6}}, color={0,0,127}));
        connect(Kelvin.y, Top.u2) annotation (Line(points={{-99,-18},{-96,-18},{
                -96,-3.6},{-88,-3.6}}, color={0,0,127}));
        connect(Top.y, if_up.u) annotation (Line(points={{-65,3},{-65,27.5},{-44,
                27.5},{-44,52}}, color={0,0,127}));
        connect(Top.y, if_down.u) annotation (Line(points={{-65,3},{-65,-19.5},{
                -42,-19.5},{-42,-20}}, color={0,0,127}));
        annotation (experiment(StopTime=12, __Dymola_NumberOfIntervals=5000),
          Diagram(coordinateSystem(extent={{-120,-100},{120,100}})),
          Icon(coordinateSystem(extent={{-120,-100},{120,100}}), graphics={Rectangle(
                extent={{-120,98},{120,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-98,40},{96,-52}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="TDC
")}));
      end TDC;

      model if_statement_less
        "Let the signal pass if the if-statement is met"

        //  parameter Real Tdown( unit="K", displayUnit="degC") "Bottom limit for thermal comfort";

        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

        Modelica.Blocks.Interfaces.RealInput Tdown
          annotation (Placement(transformation(extent={{-140,38},{-100,78}})));
      equation
        if u < Tdown then
          u=y;
        else
          y=Tdown;
        end if;

        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Text(
                extent={{-66,16},{64,-56}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="If <
"),     Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1)}),                                    Diagram(
              coordinateSystem(preserveAspectRatio=false)),
                    Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-68,50},{60,-58}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="If >")}),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end if_statement_less;

      model if_statement_greater
        "Let the signal pass if the if-statement is met"

        //parameter Real Tup( unit="K", displayUnit="degC") "Upper limit for thermal comfort";

        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Interfaces.RealInput Tup
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      equation
        if u > Tup then
          u=y;
        else
          y=Tup;
        end if;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-68,50},{60,-58}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="If >")}),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end if_statement_greater;

      model Test_discomfort "Test the thermal discomfort model with a cosine"

        Modelica.Blocks.Sources.Constant const1(k=22)
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Blocks.Continuous.Integrator integrator
          annotation (Placement(transformation(extent={{10,16},{30,36}})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-40,12},{-20,34}})));
        replaceable IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="TDC.json",
          varKeys={"Thermal_Discomfort[Ks]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{84,-10},{104,10}})));
        Modelica.Blocks.Sources.Cosine cosine(
          amplitude=2,
          freqHz=1/8,
          offset=21)
          annotation (Placement(transformation(extent={{-106,54},{-86,74}})));
        Modelica.Blocks.Sources.Constant const2(k=20)
          annotation (Placement(transformation(extent={{-108,-86},{-88,-66}})));
        Modelica.Blocks.Math.Add add1(k2=-1)
          annotation (Placement(transformation(extent={{-24,-68},{-4,-46}})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=-1)
          annotation (Placement(transformation(extent={{16,-68},{36,-48}})));
        Modelica.Blocks.Math.MultiSum multiSum(nu=2)
          annotation (Placement(transformation(extent={{48,-6},{60,6}})));
        if_statement_greater if_statement_greater1
          annotation (Placement(transformation(extent={{-68,42},{-48,62}})));
        if_statement_less if_statement_less1
          annotation (Placement(transformation(extent={{-66,-40},{-46,-20}})));
      equation
        //connect(sim.Te, add.u1);
        connect(const1.y, add.u2) annotation (Line(points={{-89,0},{-50,0},{-50,16.4},
                {-42,16.4}}, color={0,0,127}));
        connect(add.y, integrator.u) annotation (Line(points={{-19,23},{-4.5,23},{-4.5,
                26},{8,26}}, color={0,0,127}));

        /*if cosine.y > 22 then
       connect( cosine.y, add.u1);
  else
    connect(const1.y,add.u1);
  end if;*/
        connect(const2.y, add1.u2) annotation (Line(points={{-87,-76},{-56,-76},{-56,-63.6},
                {-26,-63.6}}, color={0,0,127}));
        connect(add1.y, integrator1.u) annotation (Line(points={{-3,-57},{6.5,-57},{6.5,
                -58},{14,-58}}, color={0,0,127}));
        connect(integrator.y, multiSum.u[1]) annotation (Line(points={{31,26},{40,26},
                {40,2.1},{48,2.1}}, color={0,0,127}));
        connect(integrator1.y, multiSum.u[2]) annotation (Line(points={{37,-58},{42,-58},
                {42,-2.1},{48,-2.1}}, color={0,0,127}));
        connect(multiSum.y, jsonWri.u[1])
          annotation (Line(points={{61.02,0},{84,0}}, color={0,0,127}));
        connect(const1.y, if_statement_greater1.u) annotation (Line(points={{-89,
                0},{-78,0},{-78,52},{-70,52}}, color={0,0,127}));
        connect(cosine.y, if_statement_greater1.Tup) annotation (Line(points={{
                -85,64},{-76,64},{-76,58},{-70,58}}, color={0,0,127}));
        connect(if_statement_greater1.y, add.u1) annotation (Line(points={{-47,52},
                {-44,52},{-44,29.6},{-42,29.6}}, color={0,0,127}));
        connect(const1.y, if_statement_less1.u) annotation (Line(points={{-89,0},
                {-78,0},{-78,-30},{-68,-30}}, color={0,0,127}));
        connect(cosine.y, if_statement_less1.Tdown) annotation (Line(points={{-85,
                64},{-76,64},{-76,-24.2},{-68,-24.2}}, color={0,0,127}));
        connect(if_statement_less1.y, add1.u1) annotation (Line(points={{-45,-30},
                {-34,-30},{-34,-50.4},{-26,-50.4}}, color={0,0,127}));
        annotation (experiment(StopTime=12, __Dymola_NumberOfIntervals=5000),
          Diagram(coordinateSystem(extent={{-120,-100},{120,100}})),
          Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
      end Test_discomfort;

      model TDCppm "Calculation of the air discomfort"

        Modelica.Blocks.Continuous.Integrator TDCair(k=1/3600)
          annotation (Placement(transformation(extent={{36,18},{56,38}})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-4,16},{16,38}})));
        replaceable IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
          fileName="TDCair.json",
          varKeys={"Thermal_Discomfort[ppmh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{96,-10},{116,10}})));
        Modelica.Blocks.Interfaces.RealInput a
          annotation (Placement(transformation(extent={{-160,-20},{-120,20}})));
        if_statement_greater if_up
          annotation (Placement(transformation(extent={{-42,42},{-22,62}})));
         Modelica.Blocks.Sources.RealExpression ppmup(y=if (calTim.weekDay < 6
               and (calTim.hour > 14 or calTim.hour < 10)) or (calTim.weekDay
               == 7 and calTim.hour > 17) then 800 else 20000)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-106,48},{-86,68}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-74,76},{-54,96}})));
      equation
        //connect(sim.Te, add.u1);
        connect(add.y, TDCair.u) annotation (Line(points={{17,27},{21.5,27},{
                21.5,28},{34,28}}, color={0,0,127}));

        /*if cosine.y > 22 then
       connect( cosine.y, add.u1);
  else
    connect(const1.y,add.u1);
  end if;*/
        connect(if_up.y, add.u1) annotation (Line(points={{-21,52},{-14,52},{-14,
                33.6},{-6,33.6}}, color={0,0,127}));
        connect(ppmup.y, if_up.Tup)
          annotation (Line(points={{-85,58},{-44,58}}, color={0,0,127}));
        connect(ppmup.y, add.u2) annotation (Line(points={{-85,58},{-62,58},{
                -62,20.4},{-6,20.4}}, color={0,0,127}));
        connect(if_up.u, a) annotation (Line(points={{-44,52},{-86,52},{-86,0},
                {-140,0}}, color={0,0,127}));
        connect(TDCair.y, TDC_Json.u[1]) annotation (Line(points={{57,28},{76,
                28},{76,0},{96,0}}, color={0,0,127}));
        annotation (experiment(StopTime=12, __Dymola_NumberOfIntervals=5000),
          Diagram(coordinateSystem(extent={{-120,-100},{120,100}})),
          Icon(coordinateSystem(extent={{-120,-100},{120,100}}), graphics={Rectangle(
                extent={{-120,98},{120,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-98,40},{96,-52}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="TDCppm
")}));
      end TDCppm;
    end TDC;

    package HCCC_ctrl
      "All 3way valve controllers in order to obtain the requested Tsup according to HCCC"
      model HCCC_ctrl_VN
        "Model to control 3wayvalve in order to control the Tsup according to HCCC"

        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={0,-120})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode
          annotation (Placement(transformation(extent={{-48,-10},{-68,10}})));
        TABS_1.BaseClasses.Switch_3
                             switch_VN_T1
                                         annotation (Placement(transformation(
              extent={{-10,10},{10,-10}},
              rotation=180,
              origin={38,44})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{-100,-14},{-130,16}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-54,78},{-34,98}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-104,80},{-84,100}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-78,82},{-62,98}})));

        Modelica.Blocks.Sources.RealExpression HCVNthSOMMOS(y=3*(-0.073008085)*(TRM.TRm
               - 273.15) + (23.60617788 - 1) + 273.15)
                         annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={84,66})));
        Modelica.Blocks.Sources.RealExpression NCVNthSOMMOS(y=-0.073008085*(TRM.TRm -
              273.15) + (24.1445 - 1) + 273.15)
                                     annotation (Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=0,
              origin={83,46})));
        Modelica.Blocks.Sources.RealExpression CCVNthSOMMOS(y=-0.007472382*(TRM.TRm
               - 273.15) + (24.68307335 - 1.5) + 273.15)
                         annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={84,24})));
        IDEAS.Controls.Continuous.LimPID PIDH(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0) annotation (Placement(transformation(extent={{-6,40},{-26,60}})));
        IDEAS.Controls.Continuous.LimPID PIDC(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=-1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0) annotation (Placement(transformation(extent={{-6,-38},{-26,-18}})));
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{140,-20},{100,20}})));
        Modelica.Blocks.Interfaces.RealOutput VNus annotation (Placement(
              transformation(
              extent={{15,-15},{-15,15}},
              rotation=-90,
              origin={15,115})));
      equation
        connect(switch_H_C_mode.y, y) annotation (Line(points={{-69,0},{-84,0},{-84,1},
                {-115,1}}, color={0,0,127}));
        connect(TRM.TRm, switch_VN_T1.u)
          annotation (Line(points={{-33.4,88},{38,88},{38,56}}, color={0,0,127}));
        connect(switch_VN_T1.a, HCVNthSOMMOS.y)
          annotation (Line(points={{50,52},{73,52},{73,66}}, color={0,0,127}));
        connect(NCVNthSOMMOS.y, switch_VN_T1.b) annotation (Line(points={{77.5,46},{64,
                46},{64,44},{50,44}}, color={0,0,127}));
        connect(CCVNthSOMMOS.y, switch_VN_T1.c) annotation (Line(points={{73,24},{62,24},
                {62,36},{50,36}}, color={0,0,127}));
        connect(switch_VN_T1.y, PIDH.u_s) annotation (Line(points={{27,44},{18,44},{18,
                50},{-4,50}}, color={0,0,127}));
        connect(PIDC.u_s, switch_VN_T1.y) annotation (Line(points={{-4,-28},{-4,22},{27,
                22},{27,44}}, color={0,0,127}));
        connect(u1, PIDC.u_m) annotation (Line(points={{0,-120},{0,-80},{-16,-80},{-16,
                -40}}, color={0,0,127}));
        connect(PIDC.u_m, PIDH.u_m)
          annotation (Line(points={{-16,-40},{-16,38}}, color={0,0,127}));
        connect(PIDC.y, switch_H_C_mode.u3) annotation (Line(points={{-27,-28},{-36,-28},
                {-36,-8},{-46,-8}}, color={0,0,127}));
        connect(PIDH.y, switch_H_C_mode.u1) annotation (Line(points={{-27,50},{-36,50},
                {-36,8},{-46,8}}, color={0,0,127}));
        connect(switch_H_C_mode.u2, u)
          annotation (Line(points={{-46,0},{120,0}}, color={255,0,255}));
        connect(switch_VN_T1.y, VNus) annotation (Line(points={{27,44},{22,44},{
                22,115},{15,115}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={238,46,47},
                lineThickness=1), Text(
                extent={{-94,78},{86,-70}},
                lineColor={238,46,47},
                lineThickness=1,
                textString="HCCC_ctrl")}),
            Diagram(coordinateSystem(preserveAspectRatio=false)));
      end HCCC_ctrl_VN;

      model HCCC_ctrl_VS
        "Model to control 3wayvalve in order to control the Tsup according to HCCC"

        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={0,-120})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode
          annotation (Placement(transformation(extent={{-48,-10},{-68,10}})));
        TABS_1.BaseClasses.Switch_3
                             switch_VN_T1
                                         annotation (Placement(transformation(
              extent={{-10,10},{10,-10}},
              rotation=180,
              origin={38,44})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{-100,-14},{-130,16}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-54,78},{-34,98}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-104,80},{-84,100}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-78,82},{-62,98}})));

        IDEAS.Controls.Continuous.LimPID PIDH(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0) annotation (Placement(transformation(extent={{-6,40},{-26,60}})));
        IDEAS.Controls.Continuous.LimPID PIDC(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=-1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0) annotation (Placement(transformation(extent={{-6,-36},{-26,
                  -16}})));
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{140,-20},{100,20}})));
        Modelica.Blocks.Sources.RealExpression CCVSthSOMMOS(y=-0.005368822*(TRM.TRm
               - 273.15) + (24.63153614 - 1.5) + 273.15)
                         annotation (Placement(transformation(
              extent={{-7,-8},{7,8}},
              rotation=180,
              origin={74,27})));
        Modelica.Blocks.Sources.RealExpression NCVSthSOMMOS(y=2*(-0.073008085)*(
              TRM.TRm - 273.15) + (24.63 - 1) + 273.15)
                                           annotation (Placement(transformation(
              extent={{-5,-8},{5,8}},
              rotation=180,
              origin={79,44})));
        Modelica.Blocks.Sources.RealExpression HCVSthSOMMOS(y=3*(-0.073008085)*(
              TRM.TRm - 273.15) + (23.60617788 - 1.5) + 273.15)
                         annotation (Placement(transformation(
              extent={{-8,-8},{8,8}},
              rotation=180,
              origin={84,62})));
        Modelica.Blocks.Interfaces.RealOutput VSus annotation (Placement(
              transformation(
              extent={{15,-15},{-15,15}},
              rotation=-90,
              origin={21,115})));
      equation
        connect(switch_H_C_mode.y, y) annotation (Line(points={{-69,0},{-84,0},{-84,1},
                {-115,1}}, color={0,0,127}));
        connect(TRM.TRm, switch_VN_T1.u)
          annotation (Line(points={{-33.4,88},{38,88},{38,56}}, color={0,0,127}));
        connect(switch_VN_T1.y, PIDH.u_s) annotation (Line(points={{27,44},{18,44},{18,
                50},{-4,50}}, color={0,0,127}));
        connect(PIDC.u_s, switch_VN_T1.y) annotation (Line(points={{-4,-26},{-4,
                22},{27,22},{27,44}},
                              color={0,0,127}));
        connect(u1, PIDC.u_m) annotation (Line(points={{0,-120},{0,-80},{-16,
                -80},{-16,-38}},
                       color={0,0,127}));
        connect(PIDC.u_m, PIDH.u_m)
          annotation (Line(points={{-16,-38},{-16,38}}, color={0,0,127}));
        connect(PIDC.y, switch_H_C_mode.u3) annotation (Line(points={{-27,-26},
                {-36,-26},{-36,-8},{-46,-8}},
                                    color={0,0,127}));
        connect(PIDH.y, switch_H_C_mode.u1) annotation (Line(points={{-27,50},{-36,50},
                {-36,8},{-46,8}}, color={0,0,127}));
        connect(switch_H_C_mode.u2, u)
          annotation (Line(points={{-46,0},{120,0}}, color={255,0,255}));
        connect(CCVSthSOMMOS.y, switch_VN_T1.c) annotation (Line(points={{66.3,27},
                {59.15,27},{59.15,36},{50,36}}, color={0,0,127}));
        connect(HCVSthSOMMOS.y, switch_VN_T1.a) annotation (Line(points={{75.2,62},
                {62,62},{62,52},{50,52}}, color={0,0,127}));
        connect(NCVSthSOMMOS.y, switch_VN_T1.b)
          annotation (Line(points={{73.5,44},{50,44}}, color={0,0,127}));
        connect(switch_VN_T1.y, VSus) annotation (Line(points={{27,44},{27,73},{
                21,73},{21,115}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={238,46,47},
                lineThickness=1), Text(
                extent={{-94,78},{86,-70}},
                lineColor={238,46,47},
                lineThickness=1,
                textString="HCCC_ctrl")}),
            Diagram(coordinateSystem(preserveAspectRatio=false)));
      end HCCC_ctrl_VS;
    end HCCC_ctrl;

    package dp_ctrl "All pump controllers for each HC group"
      model dp_ctrl_mSOMMOS_VN
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{-100,-16},{-130,14}})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode1
          annotation (Placement(transformation(extent={{-62,-10},{-82,10}})));
        Modelica.Blocks.Nonlinear.Limiter limiter(uMax=1000000, uMin=0)
          annotation (Placement(transformation(extent={{-20,32},{-34,18}})));
        Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=1000000, uMin=0)
          annotation (Placement(transformation(extent={{-16,-22},{-30,-36}})));
        TABS_1.BaseClasses.Switch_3 switch_VN_dpH1 annotation (Placement(
              transformation(
              extent={{-10,10},{10,-10}},
              rotation=180,
              origin={26,-28})));
        TABS_1.BaseClasses.Switch_3 switch_VN_dpH annotation (Placement(
              transformation(
              extent={{-10,10},{10,-10}},
              rotation=180,
              origin={26,48})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-100,78},{-80,98}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-74,82},{-58,98}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-46,76},{-26,96}})));
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{138,-20},{98,20}})));
        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{140,72},{100,112}})));
        Modelica.Blocks.Interfaces.RealInput u2
          annotation (Placement(transformation(extent={{140,42},{100,82}})));
        Modelica.Blocks.Interfaces.RealInput u3
          annotation (Placement(transformation(extent={{140,10},{100,50}})));
        Modelica.Blocks.Interfaces.RealInput u4
          annotation (Placement(transformation(extent={{140,-48},{100,-8}})));
        Modelica.Blocks.Interfaces.RealInput u5
          annotation (Placement(transformation(extent={{140,-80},{100,-40}})));
        Modelica.Blocks.Interfaces.RealInput u6
          annotation (Placement(transformation(extent={{142,-110},{102,-70}})));
      equation
        connect(limiter1.y,switch_H_C_mode1. u3) annotation (Line(points={{-30.7,-29},
                {-42.35,-29},{-42.35,-8},{-60,-8}},
                                           color={0,0,127}));
        connect(limiter.y,switch_H_C_mode1. u1) annotation (Line(points={{-34.7,25},{-34.7,
                16.5},{-60,16.5},{-60,8}},  color={0,0,127}));
        connect(switch_VN_dpH1.y,limiter1. u) annotation (Line(points={{15,-28},{4,-28},
                {4,-29},{-14.6,-29}},
                                    color={0,0,127}));
        connect(switch_VN_dpH.y,limiter. u) annotation (Line(points={{15,48},{12,48},{
                12,25},{-18.6,25}},
                                  color={0,0,127}));
        connect(switch_H_C_mode1.y, y)
          annotation (Line(points={{-83,0},{-98,0},{-98,-1},{-115,-1}},
                                                      color={0,0,127}));
        connect(TRM.TRm, switch_VN_dpH.u)
          annotation (Line(points={{-25.4,86},{26,86},{26,60}}, color={0,0,127}));
        connect(switch_VN_dpH.u, switch_VN_dpH1.u)
          annotation (Line(points={{26,60},{26,-16}}, color={0,0,127}));
        connect(u, switch_H_C_mode1.u2)
          annotation (Line(points={{118,0},{-60,0}}, color={255,0,255}));
        connect(u1, switch_VN_dpH.a) annotation (Line(points={{120,92},{80,92},{80,56},
                {38,56}}, color={0,0,127}));
        connect(u2, switch_VN_dpH.b) annotation (Line(points={{120,62},{86,62},{86,48},
                {38,48}}, color={0,0,127}));
        connect(u3, switch_VN_dpH.c) annotation (Line(points={{120,30},{80,30},{80,40},
                {38,40}}, color={0,0,127}));
        connect(u4, switch_VN_dpH1.a) annotation (Line(points={{120,-28},{80,-28},{80,
                -20},{38,-20}}, color={0,0,127}));
        connect(u5, switch_VN_dpH1.b) annotation (Line(points={{120,-60},{72,-60},{72,
                -28},{38,-28}}, color={0,0,127}));
        connect(u6, switch_VN_dpH1.c) annotation (Line(points={{122,-90},{60,-90},{60,
                -36},{38,-36}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-62,26},{74,-54}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="dp ctrl
")}),       Diagram(coordinateSystem(preserveAspectRatio=false)));
      end dp_ctrl_mSOMMOS_VN;

      model dp_ctrl_AHUVN
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{-100,-16},{-130,14}})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode1
          annotation (Placement(transformation(extent={{-62,-10},{-82,10}})));
        Modelica.Blocks.Nonlinear.Limiter limiter(uMax=1000000, uMin=0)
          annotation (Placement(transformation(extent={{-20,32},{-34,18}})));
        Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=1000000, uMin=0)
          annotation (Placement(transformation(extent={{-16,-22},{-30,-36}})));
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{138,-40},{102,-4}})));
        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{134,74},{102,106}})));
        Modelica.Blocks.Interfaces.RealInput u4
          annotation (Placement(transformation(extent={{132,-100},{102,-70}})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode2
          annotation (Placement(transformation(extent={{26,40},{6,60}})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode3
          annotation (Placement(transformation(extent={{36,-68},{16,-48}})));
        Modelica.Blocks.Interfaces.RealInput off
          annotation (Placement(transformation(extent={{132,2},{100,34}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0.5)
          annotation (Placement(transformation(extent={{78,0},{58,20}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=200)
          annotation (Placement(transformation(extent={{84,32},{64,52}})));
      equation
        connect(limiter1.y,switch_H_C_mode1. u3) annotation (Line(points={{-30.7,-29},
                {-42.35,-29},{-42.35,-8},{-60,-8}},
                                           color={0,0,127}));
        connect(limiter.y,switch_H_C_mode1. u1) annotation (Line(points={{-34.7,25},{-34.7,
                16.5},{-60,16.5},{-60,8}},  color={0,0,127}));
        connect(switch_H_C_mode1.y, y)
          annotation (Line(points={{-83,0},{-98,0},{-98,-1},{-115,-1}},
                                                      color={0,0,127}));
        connect(u, switch_H_C_mode1.u2) annotation (Line(points={{120,-22},{30,
                -22},{30,0},{-60,0}}, color={255,0,255}));
        connect(switch_H_C_mode2.u1, u1) annotation (Line(points={{28,58},{68,58},
                {68,90},{118,90}}, color={0,0,127}));
        connect(limiter1.u, switch_H_C_mode3.y) annotation (Line(points={{-14.6,
                -29},{-14.6,-30.5},{15,-30.5},{15,-58}}, color={0,0,127}));
        connect(switch_H_C_mode3.u1, u4) annotation (Line(points={{38,-50},{74,
                -50},{74,-85},{117,-85}}, color={0,0,127}));
        connect(switch_H_C_mode2.y, limiter.u) annotation (Line(points={{5,50},{
                -6,50},{-6,25},{-18.6,25}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, switch_H_C_mode2.u2) annotation (Line(
              points={{57,10},{40,10},{40,50},{28,50}}, color={255,0,255}));
        connect(greaterEqualThreshold.y, switch_H_C_mode3.u2) annotation (Line(
              points={{57,10},{57,-56},{38,-56},{38,-58}}, color={255,0,255}));
        connect(greaterEqualThreshold.u, off) annotation (Line(points={{80,10},{
                94,10},{94,18},{116,18}}, color={0,0,127}));
        connect(realExpression.y, switch_H_C_mode2.u3)
          annotation (Line(points={{63,42},{28,42}}, color={0,0,127}));
        connect(realExpression.y, switch_H_C_mode3.u3) annotation (Line(points={{
                63,42},{50,42},{50,-66},{38,-66}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-62,26},{74,-54}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="dp ctrl
")}),       Diagram(coordinateSystem(preserveAspectRatio=false)));
      end dp_ctrl_AHUVN;

      model dp_ctrl_TsupC
        Modelica.Blocks.Math.Min min
          annotation (Placement(transformation(extent={{-22,24},{-2,44}})));
        Modelica.Blocks.Math.Min min1
          annotation (Placement(transformation(extent={{-30,-46},{-10,-26}})));
        Baseclasses.if_open if_open_TABSVN
          annotation (Placement(transformation(extent={{-78,58},{-58,78}})));
        Baseclasses.if_open if_open_TABSVS
          annotation (Placement(transformation(extent={{-76,16},{-56,36}})));
        Baseclasses.if_open if_open2
          annotation (Placement(transformation(extent={{-80,-20},{-60,-40}})));
        Baseclasses.if_open if_open3
          annotation (Placement(transformation(extent={{-76,-60},{-56,-80}})));
        Modelica.Blocks.Interfaces.RealInput TABSVN_us
          annotation (Placement(transformation(extent={{-140,56},{-100,96}})));
        Modelica.Blocks.Interfaces.RealInput TABSVS_us
          annotation (Placement(transformation(extent={{-140,8},{-100,48}})));
        Modelica.Blocks.Interfaces.RealInput AHUVN_us
          annotation (Placement(transformation(extent={{-140,-44},{-100,-4}})));
        Modelica.Blocks.Interfaces.RealInput AHUVS_us
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
        Modelica.Blocks.Interfaces.RealInput valVNC annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=90,
              origin={-70,120})));
        Modelica.Blocks.Interfaces.RealInput valVSC annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=90,
              origin={4,120})));
        Modelica.Blocks.Interfaces.RealInput AHUVNvalC annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-122})));
        Modelica.Blocks.Interfaces.RealInput AHUVSvalC annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-66,-122})));
        Modelica.Blocks.Math.Min min2
          annotation (Placement(transformation(extent={{10,-16},{30,4}})));
        Modelica.Blocks.Interfaces.RealInput TsupC annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=90,
              origin={136,122})));
        IDEAS.Controls.Continuous.LimPID PIDpumpGC(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=-5000,
          Ti=300,
          yMax=60000,
          yMin=2)
          annotation (Placement(transformation(extent={{50,6},{70,-14}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0.5)
          annotation (Placement(transformation(extent={{10,82},{22,94}})));
        Modelica.Blocks.MathBoolean.Or or1(nu=4)
          annotation (Placement(transformation(extent={{36,-60},{48,-48}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold1(
            threshold=0.5)
          annotation (Placement(transformation(extent={{-4,56},{8,68}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold2(
            threshold=0.5)
          annotation (Placement(transformation(extent={{-12,-74},{0,-62}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold3(
            threshold=0.5)
          annotation (Placement(transformation(extent={{8,-96},{20,-84}})));
        Modelica.Blocks.Logical.Switch switch1
          annotation (Placement(transformation(extent={{100,-18},{120,2}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=2) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={58,-84})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{140,-14},{162,8}})));
      equation
        connect(valVNC, if_open_TABSVN.a) annotation (Line(points={{-70,120},{-70,
                80},{-68,80}}, color={0,0,127}));
        connect(TABSVN_us, if_open_TABSVN.u) annotation (Line(points={{-120,76},{
                -100,76},{-100,68},{-80,68}}, color={0,0,127}));
        connect(valVSC, if_open_TABSVS.a) annotation (Line(points={{4,120},{-32,
                120},{-32,38},{-66,38}}, color={0,0,127}));
        connect(TABSVS_us, if_open_TABSVS.u) annotation (Line(points={{-120,28},{
                -98,28},{-98,26},{-78,26}}, color={0,0,127}));
        connect(if_open_TABSVN.y, min.u1) annotation (Line(points={{-56.7,68.1},{
                -26.35,68.1},{-26.35,40},{-24,40}}, color={0,0,127}));
        connect(if_open_TABSVS.y, min.u2) annotation (Line(points={{-54.7,26.1},{
                -27.35,26.1},{-27.35,28},{-24,28}}, color={0,0,127}));
        connect(if_open3.a, AHUVSvalC)
          annotation (Line(points={{-66,-82},{-66,-122}}, color={0,0,127}));
        connect(AHUVNvalC, if_open2.a) annotation (Line(points={{0,-122},{-36,
                -122},{-36,-42},{-70,-42}}, color={0,0,127}));
        connect(AHUVN_us, if_open2.u) annotation (Line(points={{-120,-24},{-101,
                -24},{-101,-30},{-82,-30}}, color={0,0,127}));
        connect(AHUVS_us, if_open3.u) annotation (Line(points={{-120,-80},{-98,
                -80},{-98,-70},{-78,-70}}, color={0,0,127}));
        connect(if_open2.y, min1.u1) annotation (Line(points={{-58.7,-30.1},{
                -35.35,-30.1},{-35.35,-30},{-32,-30}}, color={0,0,127}));
        connect(if_open3.y, min1.u2) annotation (Line(points={{-54.7,-70.1},{
                -54.7,-46.05},{-32,-46.05},{-32,-42}}, color={0,0,127}));
        connect(min.y, min2.u1) annotation (Line(points={{-1,34},{10,34},{10,0},{
                8,0}}, color={0,0,127}));
        connect(min1.y, min2.u2) annotation (Line(points={{-9,-36},{4,-36},{4,-12},
                {8,-12}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, or1.u[1]) annotation (Line(points={{22.6,
                88},{32,88},{32,-50.85},{36,-50.85}}, color={255,0,255}));
        connect(valVSC, greaterEqualThreshold.u) annotation (Line(points={{4,120},
                {8,120},{8,88},{8.8,88}}, color={0,0,127}));
        connect(valVNC, greaterEqualThreshold1.u) annotation (Line(points={{-70,
                120},{-40,120},{-40,62},{-5.2,62}}, color={0,0,127}));
        connect(greaterEqualThreshold1.y, or1.u[2]) annotation (Line(points={{8.6,
                62},{36,62},{36,-52.95}}, color={255,0,255}));
        connect(AHUVSvalC, greaterEqualThreshold2.u) annotation (Line(points={{
                -66,-122},{-48,-122},{-48,-68},{-13.2,-68}}, color={0,0,127}));
        connect(AHUVNvalC, greaterEqualThreshold3.u) annotation (Line(points={{0,
                -122},{0,-107},{6.8,-107},{6.8,-90}}, color={0,0,127}));
        connect(greaterEqualThreshold2.y, or1.u[3]) annotation (Line(points={{0.6,
                -68},{26,-68},{26,-52},{36,-52},{36,-55.05}}, color={255,0,255}));
        connect(greaterEqualThreshold3.y, or1.u[4]) annotation (Line(points={{
                20.6,-90},{20.6,-72},{36,-72},{36,-57.15}}, color={255,0,255}));
        connect(or1.y, switch1.u2) annotation (Line(points={{48.9,-54},{84,-54},
                {84,-8},{98,-8}},  color={255,0,255}));
        connect(realExpression.y, switch1.u3) annotation (Line(points={{58,-73},
                {98,-73},{98,-16}},color={0,0,127}));
        connect(TsupC, PIDpumpGC.u_m) annotation (Line(points={{136,122},{60,
                122},{60,8}},
                          color={0,0,127}));
        connect(min2.y, PIDpumpGC.u_s) annotation (Line(points={{31,-6},{39.5,
                -6},{39.5,-4},{48,-4}}, color={0,0,127}));
        connect(PIDpumpGC.y, switch1.u1) annotation (Line(points={{71,-4},{85.5,
                -4},{85.5,0},{98,0}}, color={0,0,127}));
        connect(switch1.y, y) annotation (Line(points={{121,-8},{132,-8},{132,
                -3},{151,-3}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                  -100,-100},{140,100}}), graphics={Rectangle(
                extent={{-100,100},{140,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-66,56},{58,-74}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="dp_ctrl PumpGC
")}),   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  140,100}})));
      end dp_ctrl_TsupC;

      package Baseclasses

        model if_open "Let the signal pass if the if-statement is met"

          //parameter Real Tup( unit="K", displayUnit="degC") "Upper limit for thermal comfort";

          Modelica.Blocks.Interfaces.RealInput u
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput y
            annotation (Placement(transformation(extent={{100,-12},{126,14}})));
          Modelica.Blocks.Interfaces.RealInput a annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={0,120})));
        equation
          if a > 0.5 then
            u=y;
          else
            y=273.15+50;
          end if;
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={28,108,200},
                  lineThickness=1), Text(
                  extent={{-68,50},{60,-58}},
                  lineColor={28,108,200},
                  lineThickness=1,
                  textString="If open
")}),                                                                    Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end if_open;
      end Baseclasses;

      model dp_ctrl_pumpcoolinghex
        Modelica.Blocks.Interfaces.RealInput valVNC
          annotation (Placement(transformation(extent={{-140,66},{-100,106}})));
        Modelica.Blocks.Interfaces.RealInput valVSC
          annotation (Placement(transformation(extent={{-140,18},{-100,58}})));
        Modelica.Blocks.Interfaces.RealInput valahuVNC
          annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
        Modelica.Blocks.Interfaces.RealInput valahuVSC annotation (Placement(
              transformation(extent={{-140,-100},{-100,-60}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0.5)
          annotation (Placement(transformation(extent={{-70,72},{-50,92}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold1(
            threshold=0.5)
          annotation (Placement(transformation(extent={{-70,28},{-50,48}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold2(
            threshold=0.5)
          annotation (Placement(transformation(extent={{-68,-28},{-48,-8}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold3(
            threshold=0.5)
          annotation (Placement(transformation(extent={{-68,-90},{-48,-70}})));
        Modelica.Blocks.MathBoolean.Or or1(nu=4)
          annotation (Placement(transformation(extent={{4,-4},{16,8}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal(realTrue=1, realFalse=
              0)
          annotation (Placement(transformation(extent={{36,-8},{56,12}})));
        Modelica.Blocks.Math.MultiProduct multiProduct(nu=2)
          annotation (Placement(transformation(extent={{74,-6},{86,6}})));
        Modelica.Blocks.Interfaces.RealInput dp1_coolinghex annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={52,120})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,-12},{124,12}})));
      equation
        connect(valahuVSC, greaterEqualThreshold3.u)
          annotation (Line(points={{-120,-80},{-70,-80}}, color={0,0,127}));
        connect(valahuVNC, greaterEqualThreshold2.u) annotation (Line(points={{
                -120,-20},{-90,-20},{-90,-18},{-70,-18}}, color={0,0,127}));
        connect(valVSC, greaterEqualThreshold1.u) annotation (Line(points={{
                -120,38},{-96,38},{-96,38},{-72,38}}, color={0,0,127}));
        connect(valVNC, greaterEqualThreshold.u) annotation (Line(points={{-120,
                86},{-96,86},{-96,82},{-72,82}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, or1.u[1]) annotation (Line(points={{
                -49,82},{-22,82},{-22,5.15},{4,5.15}}, color={255,0,255}));
        connect(greaterEqualThreshold1.y, or1.u[2]) annotation (Line(points={{
                -49,38},{-22,38},{-22,3.05},{4,3.05}}, color={255,0,255}));
        connect(greaterEqualThreshold2.y, or1.u[3]) annotation (Line(points={{
                -47,-18},{-20,-18},{-20,0.95},{4,0.95}}, color={255,0,255}));
        connect(greaterEqualThreshold3.y, or1.u[4]) annotation (Line(points={{
                -47,-80},{-22,-80},{-22,-1.15},{4,-1.15}}, color={255,0,255}));
        connect(or1.y, booleanToReal.u)
          annotation (Line(points={{16.9,2},{34,2}}, color={255,0,255}));
        connect(booleanToReal.y, multiProduct.u[1]) annotation (Line(points={{
                57,2},{66,2},{66,2.1},{74,2.1}}, color={0,0,127}));
        connect(dp1_coolinghex, multiProduct.u[2]) annotation (Line(points={{52,
                120},{64,120},{64,-2.1},{74,-2.1}}, color={0,0,127}));
        connect(multiProduct.y, y)
          annotation (Line(points={{87.02,0},{112,0}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics
              ={Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-50,34},{54,-46}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="dp_ctrl_coolinghex
")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end dp_ctrl_pumpcoolinghex;
    end dp_ctrl;

    package HP_ctrl "All HP controllers"
      model HP_ctrl_DC_VN
        "Model of the controller that controls the heatpump and the pump in front of the heat pump. It is controlled in order to realize the decoupled HP control"
        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-200,76},{-160,116}})));
        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{-200,-68},{-160,-28}})));
        Modelica.Blocks.Logical.Switch switch_H_C_HP
          annotation (Placement(transformation(extent={{80,-30},{100,-10}})));
        Modelica.Blocks.Sources.RealExpression ctrl_HPC(y=0)
          annotation (Placement(transformation(extent={{-62,-92},{-42,-72}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP
          annotation (Placement(transformation(extent={{56,2},{76,22}})));
        Modelica.Blocks.Sources.RealExpression charge_HP(y=1)
          annotation (Placement(transformation(extent={{-80,42},{-60,62}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP1
          annotation (Placement(transformation(extent={{18,-56},{38,-36}})));
        Modelica.Blocks.Logical.And and3
          annotation (Placement(transformation(extent={{-18,-56},{2,-36}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(
          uLow=273.15 + 23.5,
          uHigh=273.15 + 26,
          pre_y_start=false)
                  annotation (Placement(transformation(extent={{-60,14},{-40,34}})));
        Modelica.Blocks.MathBoolean.Not not1
          annotation (Placement(transformation(extent={{8,8},{16,16}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis1(uLow=273.15 + 23.5, uHigh=
              273.15 + 26)
          annotation (Placement(transformation(extent={{-66,-20},{-46,0}})));
        Modelica.Blocks.MathBoolean.Not not2
          annotation (Placement(transformation(extent={{-22,-22},{-14,-14}})));
        Modelica.Blocks.Math.RealToInteger realToInteger
          annotation (Placement(transformation(extent={{112,-26},{124,-14}})));
        Modelica.Blocks.Logical.Switch switch_charge_MODE
          annotation (Placement(transformation(extent={{18,110},{38,130}})));
        Modelica.Blocks.Sources.RealExpression charge_MODE(y=1)
          annotation (Placement(transformation(extent={{-72,122},{-52,142}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP2
          annotation (Placement(transformation(extent={{-34,92},{-14,112}})));
        Modelica.Blocks.Sources.RealExpression charge_MODE1(y=2)
          annotation (Placement(transformation(extent={{-88,98},{-68,118}})));
        Modelica.Blocks.Sources.RealExpression off_MODE(y=3)
          annotation (Placement(transformation(extent={{-86,80},{-66,100}})));
        Modelica.Blocks.Logical.Switch MODE
          annotation (Placement(transformation(extent={{94,98},{114,118}})));
        Modelica.Blocks.Sources.RealExpression MODE_off(y=4)
          annotation (Placement(transformation(extent={{18,60},{38,80}})));
        Modelica.Blocks.Interfaces.IntegerOutput y
          annotation (Placement(transformation(extent={{140,-12},{164,12}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{140,60},{166,86}})));
        Modelica.Blocks.Interfaces.BooleanInput u2
          annotation (Placement(transformation(extent={{-198,32},{-158,72}})));
        Modelica.Blocks.Interfaces.BooleanInput u3
          annotation (Placement(transformation(extent={{-200,-22},{-160,18}})));
        Modelica.Blocks.MathBoolean.Or or1(nu=2)
          annotation (Placement(transformation(extent={{-134,8},{-122,20}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0.5)
