          annotation (Placement(transformation(extent={{112,-68},{132,-48}})));
        Modelica.Blocks.Interfaces.BooleanOutput y2
          annotation (Placement(transformation(extent={{142,-72},{170,-44}})));
      equation
        connect(ctrl_HPC.y,switch_H_C_HP. u3) annotation (Line(points={{-41,-82},{54,-82},
                {54,-28},{78,-28}},           color={0,0,127}));
        connect(switch_charge_HP.y,switch_H_C_HP. u1) annotation (Line(points={{77,12},
                {76,12},{76,-12},{78,-12}},        color={0,0,127}));
        connect(charge_HP.y,switch_charge_HP. u1) annotation (Line(points={{-59,52},{10,
                52},{10,20},{54,20}},          color={0,0,127}));
        connect(switch_charge_HP1.y,switch_charge_HP. u3) annotation (Line(points={{39,-46},
                {39,-4},{54,-4},{54,4}},                color={0,0,127}));
        connect(charge_HP.y,switch_charge_HP1. u1) annotation (Line(points={{-59,52},{
                -6,52},{-6,-38},{16,-38}},        color={0,0,127}));
        connect(ctrl_HPC.y,switch_charge_HP1. u3) annotation (Line(points={{-41,-82},{
                -41,-72},{16,-72},{16,-54}},       color={0,0,127}));
        connect(and3.y,switch_charge_HP1. u2) annotation (Line(points={{3,-46},{16,-46}},
                                               color={255,0,255}));
        connect(hysteresis.y,not1. u) annotation (Line(points={{-39,24},{-22.5,24},{-22.5,
                12},{6.4,12}},             color={255,0,255}));
        connect(hysteresis1.y,not2. u) annotation (Line(points={{-45,-10},{-30,
                -10},{-30,-18},{-23.6,-18}},
                                          color={255,0,255}));
        connect(hysteresis.y,and3. u2) annotation (Line(points={{-39,24},{-26,24},{-26,
                -54},{-20,-54}},  color={255,0,255}));
        connect(not2.y,and3. u1) annotation (Line(points={{-13.2,-18},{-13.2,-32},{-20,
                -32},{-20,-46}},  color={255,0,255}));
        connect(not1.y,switch_charge_HP. u2)
          annotation (Line(points={{16.8,12},{54,12}},       color={255,0,255}));
        connect(switch_H_C_HP.y,realToInteger. u) annotation (Line(points={{101,-20},{
                110.8,-20}},                              color={0,0,127}));
        connect(charge_MODE.y,switch_charge_MODE. u1) annotation (Line(points={{-51,132},
                {-20,132},{-20,128},{16,128}},     color={0,0,127}));
        connect(switch_charge_HP2.y,switch_charge_MODE. u3) annotation (Line(points={{-13,102},
                {-1.5,102},{-1.5,112},{16,112}},               color={0,0,127}));
        connect(charge_MODE1.y,switch_charge_HP2. u1)
          annotation (Line(points={{-67,108},{-54,108},{-54,110},{-36,110}},
                                                         color={0,0,127}));
        connect(off_MODE.y,switch_charge_HP2. u3) annotation (Line(points={{-65,90},{-58,
                90},{-58,94},{-36,94}},        color={0,0,127}));
        connect(switch_charge_MODE.y,MODE. u1) annotation (Line(points={{39,120},{66,120},
                {66,116},{92,116}},          color={0,0,127}));
        connect(MODE_off.y,MODE. u3) annotation (Line(points={{39,70},{65.5,70},{65.5,
                100},{92,100}}, color={0,0,127}));
        connect(u, hysteresis.u) annotation (Line(points={{-180,96},{-96,96},{-96,
                24},{-62,24}},
                           color={0,0,127}));
        connect(u1, hysteresis1.u) annotation (Line(points={{-180,-48},{-91,-48},
                {-91,-10},{-68,-10}},
                                 color={0,0,127}));
        connect(realToInteger.y, y) annotation (Line(points={{124.6,-20},{134,-20},{134,
                0},{152,0}}, color={255,127,0}));
        connect(switch_H_C_HP.y, y1) annotation (Line(points={{101,-20},{106,-20},
                {106,73},{153,73}}, color={0,0,127}));
        connect(and3.y, switch_charge_HP2.u2) annotation (Line(points={{3,-46},{
                -18,-46},{-18,102},{-36,102}}, color={255,0,255}));
        connect(not1.y, switch_charge_MODE.u2) annotation (Line(points={{16.8,12},
                {16,12},{16,120},{16,120}}, color={255,0,255}));
        connect(u2, or1.u[1]) annotation (Line(points={{-178,52},{-156,52},{-156,
                16.1},{-134,16.1}}, color={255,0,255}));
        connect(u3, or1.u[2]) annotation (Line(points={{-180,-2},{-156,-2},{-156,
                11.9},{-134,11.9}}, color={255,0,255}));
        connect(or1.y, MODE.u2) annotation (Line(points={{-121.1,14},{-13.55,14},
                {-13.55,108},{92,108}}, color={255,0,255}));
        connect(or1.y, switch_H_C_HP.u2) annotation (Line(points={{-121.1,14},{
                -22,14},{-22,-20},{78,-20}}, color={255,0,255}));
        connect(switch_H_C_HP.y, greaterEqualThreshold.u) annotation (Line(points=
               {{101,-20},{106,-20},{106,-58},{110,-58}}, color={0,0,127}));
        connect(y2, greaterEqualThreshold.y)
          annotation (Line(points={{156,-58},{133,-58}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,
                  -100},{140,140}}), graphics={Rectangle(
                extent={{-160,140},{140,-100}},
                lineColor={244,125,35},
                lineThickness=1), Text(
                extent={{-44,58},{74,-44}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="HP_ctrl")}),
                                Diagram(coordinateSystem(preserveAspectRatio=false,
                extent={{-160,-100},{140,140}})));
      end HP_ctrl_DC_VN;

      model HP_ctrl_DC_VN_test
        "Model of the controller that controls the heatpump and the pump in front of the heat pump. It is controlled in order to realize the decoupled HP control"
        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-144,160},{-104,200}})));
        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{-138,-68},{-98,-28}})));
        Modelica.Blocks.Logical.Switch switch_H_C_HP
          annotation (Placement(transformation(extent={{90,74},{110,94}})));
        Modelica.Blocks.Sources.RealExpression ctrl_HPC(y=0)
          annotation (Placement(transformation(extent={{-58,10},{-38,30}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP
          annotation (Placement(transformation(extent={{64,108},{84,128}})));
        Modelica.Blocks.Sources.RealExpression charge_HP(y=1)
          annotation (Placement(transformation(extent={{-68,116},{-48,136}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP1
          annotation (Placement(transformation(extent={{30,54},{50,74}})));
        Modelica.Blocks.Logical.And and3
          annotation (Placement(transformation(extent={{-4,28},{16,48}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis(
          uLow=273.15 + 25,
          uHigh=273.15 + 30,
          pre_y_start=false)
                  annotation (Placement(transformation(extent={{-48,88},{-28,108}})));
        Modelica.Blocks.MathBoolean.Not not1
          annotation (Placement(transformation(extent={{20,82},{28,90}})));
        Modelica.Blocks.Logical.Hysteresis hysteresis1(uLow=273.15 + 25, uHigh=273.15 +
              30)
          annotation (Placement(transformation(extent={{-56,54},{-36,74}})));
        Modelica.Blocks.MathBoolean.Not not2
          annotation (Placement(transformation(extent={{-10,52},{-2,60}})));
        Modelica.Blocks.Math.RealToInteger realToInteger
          annotation (Placement(transformation(extent={{162,-52},{174,-40}})));
        Modelica.Blocks.Logical.Switch switch_charge_MODE
          annotation (Placement(transformation(extent={{48,178},{68,198}})));
        Modelica.Blocks.Sources.RealExpression charge_MODE(y=1)
          annotation (Placement(transformation(extent={{-6,182},{14,202}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP2
          annotation (Placement(transformation(extent={{2,152},{22,172}})));
        Modelica.Blocks.Sources.RealExpression charge_MODE1(y=2)
          annotation (Placement(transformation(extent={{-52,158},{-32,178}})));
        Modelica.Blocks.Sources.RealExpression off_MODE(y=3)
          annotation (Placement(transformation(extent={{-50,140},{-30,160}})));
        Modelica.Blocks.Logical.Switch MODE
          annotation (Placement(transformation(extent={{168,166},{188,186}})));
        Modelica.Blocks.Sources.RealExpression MODE_off(y=4)
          annotation (Placement(transformation(extent={{120,150},{140,170}})));
        Modelica.Blocks.Interfaces.IntegerOutput y
          annotation (Placement(transformation(extent={{200,-70},{248,-22}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{200,110},{238,148}})));
        Modelica.Blocks.Interfaces.BooleanInput u2
          annotation (Placement(transformation(extent={{-142,50},{-102,90}})));
        Modelica.Blocks.Logical.Switch switch_H_C_HP1
          annotation (Placement(transformation(extent={{120,-56},{140,-36}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP3
          annotation (Placement(transformation(extent={{54,-24},{74,-4}})));
        Modelica.Blocks.Sources.RealExpression charge_HP1(y=1)
          annotation (Placement(transformation(extent={{-34,-16},{-14,4}})));
        Modelica.Blocks.Logical.Switch switch_charge_HP4
          annotation (Placement(transformation(extent={{24,-56},{44,-36}})));
        Modelica.Blocks.Sources.RealExpression ctrl_HPC1(y=1)
          annotation (Placement(transformation(extent={{86,-84},{106,-64}})));
        Modelica.Blocks.Sources.RealExpression charge_HP2(y=1)
          annotation (Placement(transformation(extent={{-28,-68},{-8,-48}})));
      equation
        connect(ctrl_HPC.y,switch_H_C_HP. u3) annotation (Line(points={{-37,20},{
                66,20},{66,76},{88,76}},      color={0,0,127}));
        connect(switch_charge_HP.y,switch_H_C_HP. u1) annotation (Line(points={{85,118},
                {88,118},{88,92}},                 color={0,0,127}));
        connect(charge_HP.y,switch_charge_HP. u1) annotation (Line(points={{-47,126},
                {62,126}},                     color={0,0,127}));
        connect(switch_charge_HP1.y,switch_charge_HP. u3) annotation (Line(points={{51,64},
                {51,70},{62,70},{62,110}},              color={0,0,127}));
        connect(charge_HP.y,switch_charge_HP1. u1) annotation (Line(points={{-47,126},
                {6,126},{6,72},{28,72}},          color={0,0,127}));
        connect(and3.y,switch_charge_HP1. u2) annotation (Line(points={{17,38},{
                22,38},{22,64},{28,64}},       color={255,0,255}));
        connect(hysteresis.y,not1. u) annotation (Line(points={{-27,98},{-10.5,98},
                {-10.5,86},{18.4,86}},     color={255,0,255}));
        connect(hysteresis1.y,not2. u) annotation (Line(points={{-35,64},{-18,64},
                {-18,56},{-11.6,56}},     color={255,0,255}));
        connect(hysteresis.y,and3. u2) annotation (Line(points={{-27,98},{-14,98},
                {-14,30},{-6,30}},color={255,0,255}));
        connect(not2.y,and3. u1) annotation (Line(points={{-1.2,56},{-1.2,42},{-6,
                42},{-6,38}},     color={255,0,255}));
        connect(not1.y,switch_charge_HP. u2)
          annotation (Line(points={{28.8,86},{46,86},{46,118},{62,118}},
                                                             color={255,0,255}));
        connect(charge_MODE.y,switch_charge_MODE. u1) annotation (Line(points={{15,192},
                {20,192},{20,196},{46,196}},       color={0,0,127}));
        connect(switch_charge_HP2.y,switch_charge_MODE. u3) annotation (Line(points={{23,162},
                {38.5,162},{38.5,180},{46,180}},               color={0,0,127}));
        connect(charge_MODE1.y,switch_charge_HP2. u1)
          annotation (Line(points={{-31,168},{-18,168},{-18,170},{0,170}},
                                                         color={0,0,127}));
        connect(off_MODE.y,switch_charge_HP2. u3) annotation (Line(points={{-29,150},
                {-12,150},{-12,154},{0,154}},  color={0,0,127}));
        connect(switch_charge_MODE.y,MODE. u1) annotation (Line(points={{69,188},
                {140,188},{140,184},{166,184}},
                                             color={0,0,127}));
        connect(MODE_off.y,MODE. u3) annotation (Line(points={{141,160},{145.5,
                160},{145.5,168},{166,168}},
                                color={0,0,127}));
        connect(u, hysteresis.u) annotation (Line(points={{-124,180},{-84,180},{
                -84,98},{-50,98}},
                           color={0,0,127}));
        connect(u1, hysteresis1.u) annotation (Line(points={{-118,-48},{-79,-48},
                {-79,64},{-58,64}},
                                 color={0,0,127}));
        connect(realToInteger.y, y) annotation (Line(points={{174.6,-46},{224,-46}},
                             color={255,127,0}));
        connect(switch_H_C_HP.y, y1) annotation (Line(points={{111,84},{118,84},{
                118,129},{219,129}}, color={0,0,127}));
        connect(and3.y, switch_charge_HP2.u2) annotation (Line(points={{17,38},{
                30,38},{30,162},{0,162}}, color={255,0,255}));
        connect(not1.y, switch_charge_MODE.u2) annotation (Line(points={{28.8,86},
                {46,86},{46,188}}, color={255,0,255}));
        connect(u2, MODE.u2) annotation (Line(points={{-122,70},{-4,70},{-4,176},
                {166,176}}, color={255,0,255}));
        connect(u2, switch_H_C_HP.u2) annotation (Line(points={{-122,70},{-10,70},
                {-10,84},{88,84}}, color={255,0,255}));
        connect(ctrl_HPC.y, switch_charge_HP1.u3) annotation (Line(points={{-37,
                20},{20,20},{20,56},{28,56}}, color={0,0,127}));
        connect(switch_H_C_HP.u2, switch_H_C_HP1.u2) annotation (Line(points={{88,
                84},{78,84},{78,-46},{118,-46}}, color={255,0,255}));
        connect(switch_H_C_HP1.y, realToInteger.u)
          annotation (Line(points={{141,-46},{160.8,-46}}, color={0,0,127}));
        connect(switch_charge_HP3.y, switch_H_C_HP1.u1) annotation (Line(points={
                {75,-14},{96,-14},{96,-38},{118,-38}}, color={0,0,127}));
        connect(not1.y, switch_charge_HP3.u2) annotation (Line(points={{28.8,86},
                {40,86},{40,-14},{52,-14}}, color={255,0,255}));
        connect(charge_HP1.y, switch_charge_HP3.u1)
          annotation (Line(points={{-13,-6},{52,-6}}, color={0,0,127}));
        connect(switch_charge_HP3.u3, switch_charge_HP4.y) annotation (Line(
              points={{52,-22},{46,-22},{46,-46},{45,-46}}, color={0,0,127}));
        connect(and3.y, switch_charge_HP4.u2) annotation (Line(points={{17,38},{
                22,38},{22,-46}}, color={255,0,255}));
        connect(ctrl_HPC1.y, switch_H_C_HP1.u3) annotation (Line(points={{107,-74},
                {112,-74},{112,-54},{118,-54}}, color={0,0,127}));
        connect(charge_HP2.y, switch_charge_HP4.u3) annotation (Line(points={{-7,
                -58},{6,-58},{6,-54},{22,-54}}, color={0,0,127}));
        connect(charge_HP1.y, switch_charge_HP4.u1) annotation (Line(points={{-13,
                -6},{6,-6},{6,-38},{22,-38}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{200,200}}), graphics={Rectangle(
                extent={{-96,200},{198,-102}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-32,128},{124,-10}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="HP_ctrl")}),
                                Diagram(coordinateSystem(preserveAspectRatio=false,
                extent={{-100,-100},{200,200}})));
      end HP_ctrl_DC_VN_test;
    end HP_ctrl;

    package Vent_ctrl "All damper and temperature controllers"
      model Tideal_ctrl "Controller for the ideal HC coil. CAV"
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{-180,40},{-140,80}})));
        Modelica.Blocks.Interfaces.BooleanInput u1
          annotation (Placement(transformation(extent={{-180,-80},{-140,-40}})));
        Modelica.Blocks.Interfaces.RealInput u2 annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={-116,162})));
        Modelica.Blocks.Interfaces.RealInput u3 annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={-56,158})));
        Modelica.Blocks.Interfaces.RealInput u4 annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={-118,-160})));
        Modelica.Blocks.Interfaces.RealInput u5 annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={-42,-160})));
        Modelica.Blocks.Interfaces.RealInput u6 annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-160,0})));
        Modelica.Blocks.Sources.Constant Theat(k=273.15 + 18) annotation (
            Placement(transformation(extent={{-124,50},{-108,66}})));
        Modelica.Blocks.Logical.Switch switch_heating_mode annotation (
            Placement(transformation(extent={{-44,-6},{-24,14}})));
        Modelica.Blocks.Logical.Switch switch_mode
          annotation (Placement(transformation(extent={{100,50},{120,70}})));
        Modelica.Blocks.Logical.Switch switch_cooling_mode annotation (
            Placement(transformation(extent={{-62,50},{-42,70}})));
        Modelica.Blocks.Logical.Switch switch_mode1
          annotation (Placement(transformation(extent={{82,-34},{102,-14}})));
        Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold(threshold=
              273.15 + 18)
          annotation (Placement(transformation(extent={{-104,20},{-84,40}})));
        Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold1(threshold=
              273.15 + 27.5)
          annotation (Placement(transformation(extent={{-104,-10},{-84,10}})));
        Modelica.Blocks.Sources.Constant Theat1(k=273.15 + 27.5)
                                                              annotation (
            Placement(transformation(extent={{-98,-36},{-82,-20}})));
        Modelica.Blocks.Logical.Hysteresis needheat_VN(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(extent={{-100,104},{-80,124}})));
        Modelica.Blocks.Logical.Switch switch_needheat_VN
          annotation (Placement(transformation(extent={{-6,66},{14,86}})));
        Modelica.Blocks.Logical.Switch switch_needheat_VS
          annotation (Placement(transformation(extent={{26,2},{46,-18}})));
        Modelica.Blocks.Logical.Hysteresis needheat_VS(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(extent={{-76,-92},{-56,-72}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{140,38},{184,82}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{140,-50},{184,-6}})));
        Modelica.Blocks.Logical.Switch switch_needcool_VN
          annotation (Placement(transformation(extent={{64,32},{84,52}})));
        Modelica.Blocks.Logical.Hysteresis needheat_VN1(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={40,112})));
        Modelica.Blocks.Interfaces.RealInput u7 annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={30,158})));
        Modelica.Blocks.Interfaces.RealInput u8 annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={96,158})));
        Modelica.Blocks.Interfaces.RealInput u9 annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={34,-160})));
        Modelica.Blocks.Interfaces.RealInput u10
                                                annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={90,-158})));
        Modelica.Blocks.Logical.Switch switch_needcool_VS
          annotation (Placement(transformation(extent={{36,-50},{56,-70}})));
        Modelica.Blocks.Logical.Hysteresis needcool_VS(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-4,-118})));
        Modelica.Blocks.MathBoolean.And and1(nu=2)
          annotation (Placement(transformation(extent={{12,-74},{24,-62}})));
        Modelica.Blocks.Interfaces.RealInput u11
                                                annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-160,-110})));
        Modelica.Blocks.MathBoolean.And and2(nu=2) annotation (Placement(
              transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={42,42})));
        Modelica.Blocks.Interfaces.RealInput u12
                                                annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-158,116})));
        Modelica.Blocks.MathBoolean.And and3(nu=2) annotation (Placement(
              transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={-46,86})));
        Modelica.Blocks.MathBoolean.And and4(nu=2) annotation (Placement(
              transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={-2,-10})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0)
          annotation (Placement(transformation(extent={{-130,82},{-110,102}})));
        Modelica.Blocks.MathBoolean.Not not1
          annotation (Placement(transformation(extent={{-66,104},{-58,112}})));
        Modelica.Blocks.MathBoolean.Not not2
          annotation (Placement(transformation(extent={{-36,-56},{-28,-48}})));
        Modelica.Blocks.MathBoolean.Not not3 annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=-90,
              origin={32,86})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold1(
            threshold=0)
          annotation (Placement(transformation(extent={{-116,-92},{-96,-72}})));
        Modelica.Blocks.MathBoolean.Not not4 annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=90,
              origin={0,-84})));
      equation
        connect(Theat.y,switch_cooling_mode. u1) annotation (Line(points={{-107.2,
                58},{-88.6,58},{-88.6,68},{-64,68}},               color={0,0,
                127}));
        connect(lessEqualThreshold.y, switch_cooling_mode.u2) annotation (Line(
              points={{-83,30},{-78,30},{-78,60},{-64,60}}, color={255,0,255}));
        connect(lessEqualThreshold1.y, switch_heating_mode.u2)
          annotation (Line(points={{-83,0},{-60,0},{-60,4},{-46,4}},
                                                       color={255,0,255}));
        connect(Theat1.y, switch_heating_mode.u3) annotation (Line(points={{-81.2,
                -28},{-50,-28},{-50,-4},{-46,-4}},   color={0,0,127}));
        connect(switch_mode.u1, switch_needheat_VN.y) annotation (Line(points={{98,68},
                {44,68},{44,76},{15,76}},        color={0,0,127}));
        connect(switch_needheat_VS.y, switch_mode1.u1) annotation (Line(points={{47,-8},
                {54,-8},{54,-16},{80,-16}},        color={0,0,127}));
        connect(u2, needheat_VN.u) annotation (Line(points={{-116,162},{-116,134},
                {-114,134},{-114,114},{-102,114}},
                                     color={0,0,127}));
        connect(switch_mode.u2, u) annotation (Line(points={{98,60},{-160,60}},
                                color={255,0,255}));
        connect(switch_mode1.u2, u1) annotation (Line(points={{80,-24},{-46,-24},
                {-46,-60},{-160,-60}},
                                  color={255,0,255}));
        connect(u6, lessEqualThreshold1.u) annotation (Line(points={{-160,0},{
                -106,0}},                    color={0,0,127}));
        connect(u6, lessEqualThreshold.u) annotation (Line(points={{-160,
                1.11022e-15},{-126,1.11022e-15},{-126,30},{-106,30}},color={0,0,
                127}));
        connect(u6, switch_cooling_mode.u3) annotation (Line(points={{-160,
                1.11022e-15},{-65,1.11022e-15},{-65,52},{-64,52}}, color={0,0,127}));
        connect(u6, switch_heating_mode.u1) annotation (Line(points={{-160,
                1.11022e-15},{-58,1.11022e-15},{-58,12},{-46,12}},
                                                                 color={0,0,127}));
        connect(u4, needheat_VS.u) annotation (Line(points={{-118,-160},{-80,-160},
                {-80,-82},{-78,-82}},           color={0,0,127}));
        connect(switch_mode.y, y) annotation (Line(points={{121,60},{162,60}},
                               color={0,0,127}));
        connect(switch_mode1.y, y1) annotation (Line(points={{103,-24},{112,-24},
                {112,-28},{162,-28}},
                                 color={0,0,127}));
        connect(switch_mode.u3, switch_needcool_VN.y) annotation (Line(points={{
                98,52},{86,52},{86,42},{85,42}}, color={0,0,127}));
        connect(u7, needheat_VN1.u) annotation (Line(points={{30,158},{30,142},{
                40,142},{40,124}}, color={0,0,127}));
        connect(switch_mode1.u3, switch_needcool_VS.y) annotation (Line(points={{
                80,-32},{74,-32},{74,-60},{57,-60}}, color={0,0,127}));
        connect(u9, needcool_VS.u) annotation (Line(points={{34,-160},{-4,-160},{
                -4,-130}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, and3.u[1]) annotation (Line(points={{
                -109,92},{-78,92},{-78,88.1},{-52,88.1}}, color={255,0,255}));
        connect(u12, greaterEqualThreshold.u) annotation (Line(points={{-158,116},
                {-144,116},{-144,92},{-132,92}}, color={0,0,127}));
        connect(u3, switch_needheat_VN.u1) annotation (Line(points={{-56,158},{
                -56,122},{-8,122},{-8,84}}, color={0,0,127}));
        connect(switch_cooling_mode.y, switch_needheat_VN.u3) annotation (Line(
              points={{-41,60},{-24,60},{-24,68},{-8,68}}, color={0,0,127}));
        connect(not1.y, and3.u[2]) annotation (Line(points={{-57.2,108},{-54,108},
                {-54,83.9},{-52,83.9}}, color={255,0,255}));
        connect(needheat_VN.y, not1.u) annotation (Line(points={{-79,114},{-73.5,
                114},{-73.5,108},{-67.6,108}}, color={255,0,255}));
        connect(and3.y, switch_needheat_VN.u2) annotation (Line(points={{-39.1,86},
                {-24,86},{-24,76},{-8,76}}, color={255,0,255}));
        connect(switch_needheat_VS.u1, u5) annotation (Line(points={{24,-16},{-40,
                -16},{-40,-160},{-42,-160}}, color={0,0,127}));
        connect(and4.y, switch_needheat_VS.u2) annotation (Line(points={{4.9,-10},
                {14,-10},{14,-8},{24,-8}}, color={255,0,255}));
        connect(not2.y, and4.u[1]) annotation (Line(points={{-27.2,-52},{-27.2,
                -33},{-8,-33},{-8,-7.9}}, color={255,0,255}));
        connect(needheat_VS.y, not2.u) annotation (Line(points={{-55,-82},{-46,
                -82},{-46,-52},{-37.6,-52}}, color={255,0,255}));
        connect(greaterEqualThreshold.y, and4.u[2]) annotation (Line(points={{
                -109,92},{-75.5,92},{-75.5,-12.1},{-8,-12.1}}, color={255,0,255}));
        connect(switch_needcool_VN.u1, u8) annotation (Line(points={{62,50},{80,
                50},{80,158},{96,158}}, color={0,0,127}));
        connect(and2.y, switch_needcool_VN.u2) annotation (Line(points={{48.9,42},
                {55.45,42},{55.45,42},{62,42}}, color={255,0,255}));
        connect(needheat_VN1.y, not3.u) annotation (Line(points={{40,101},{32,101},
                {32,91.6}}, color={255,0,255}));
        connect(not3.y, and2.u[1]) annotation (Line(points={{32,81.2},{36,81.2},{
                36,44.1}}, color={255,0,255}));
        connect(u11, greaterEqualThreshold1.u) annotation (Line(points={{-160,
                -110},{-142,-110},{-142,-82},{-118,-82}}, color={0,0,127}));
        connect(greaterEqualThreshold1.y, and2.u[2]) annotation (Line(points={{
                -95,-82},{-30,-82},{-30,39.9},{36,39.9}}, color={255,0,255}));
        connect(switch_heating_mode.y, switch_needcool_VN.u3) annotation (Line(
              points={{-23,4},{19.5,4},{19.5,34},{62,34}}, color={0,0,127}));
        connect(switch_cooling_mode.y, switch_needheat_VS.u3) annotation (Line(
              points={{-41,60},{-8,60},{-8,0},{24,0}}, color={0,0,127}));
        connect(switch_needcool_VS.u1, u10) annotation (Line(points={{34,-68},{62,
                -68},{62,-158},{90,-158}}, color={0,0,127}));
        connect(and1.y, switch_needcool_VS.u2) annotation (Line(points={{24.9,-68},
                {30,-68},{30,-60},{34,-60}}, color={255,0,255}));
        connect(not4.y, and1.u[1]) annotation (Line(points={{4.44089e-16,-79.2},{
                -1,-79.2},{-1,-65.9},{12,-65.9}}, color={255,0,255}));
        connect(needcool_VS.y, not4.u) annotation (Line(points={{-4,-107},{-4,
                -99.5},{-4.44089e-16,-99.5},{-4.44089e-16,-89.6}}, color={255,0,
                255}));
        connect(greaterEqualThreshold1.y, and1.u[2]) annotation (Line(points={{
                -95,-82},{-42,-82},{-42,-70.1},{12,-70.1}}, color={255,0,255}));
        connect(switch_needcool_VS.u3, switch_heating_mode.y) annotation (Line(
              points={{34,-52},{6,-52},{6,4},{-23,4}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                  -140,-140},{140,140}}), graphics={Rectangle(
                extent={{-138,140},{142,-140}},
                lineColor={238,46,47},
                lineThickness=1), Text(
                extent={{-122,78},{126,-120}},
                lineColor={238,46,47},
                lineThickness=1,
                textString="Tcoil_ideal_ctrl
")}),   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-140},{
                  140,140}})));
      end Tideal_ctrl;

      model bypass_ctrl
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{200,30},{228,58}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{200,-54},{228,-26}})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl22(y=1)
          annotation (Placement(transformation(extent={{-96,-2},{-76,18}})));
        Modelica.Blocks.Logical.Switch switch22
          annotation (Placement(transformation(extent={{92,8},{112,28}})));
        Modelica.Blocks.Logical.Switch switch23
          annotation (Placement(transformation(extent={{60,34},{80,54}})));
        Modelica.Blocks.Logical.Hysteresis true_outside_hotter(uLow=-0.25,
            uHigh=0.25) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-2,40})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl23(y=0)
          annotation (Placement(transformation(extent={{-98,48},{-78,68}})));
        Modelica.Blocks.Logical.Switch switch24
          annotation (Placement(transformation(extent={{64,-20},{84,0}})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl24(y=if switch22.y < 0.5
               then 1 else 0)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={148,80})));
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{-138,-48},{-98,-8}})));
        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{-140,16},{-100,56}})));
        Modelica.Blocks.Logical.Hysteresis true_too_hot(uLow=-0.25, uHigh=0.25)
          annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-60,82})));
        Modelica.Blocks.Interfaces.RealInput Tlimitup annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={-84,140})));
        Modelica.Blocks.Logical.Switch switch1
          annotation (Placement(transformation(extent={{-6,94},{14,74}})));
        Modelica.Blocks.Interfaces.RealInput Tlimitdown annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-72,-120})));
        Modelica.Blocks.Logical.Hysteresis true_too_cold(uLow=-0.25, uHigh=0.25)
          annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={-66,-76})));
        Modelica.Blocks.Logical.Switch switch2
          annotation (Placement(transformation(extent={{-14,-64},{6,-44}})));
        Modelica.Blocks.Interfaces.RealInput noccVS annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={20,140})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0.5) annotation (Placement(transformation(
              extent={{-7,-7},{7,7}},
              rotation=-90,
              origin={27,103})));
        Modelica.Blocks.Logical.Switch true_occupied
          annotation (Placement(transformation(extent={{36,62},{56,82}})));
        Modelica.Blocks.Logical.Switch true_occupied1
          annotation (Placement(transformation(extent={{34,-62},{54,-42}})));
        Modelica.Blocks.Interfaces.RealInput VAVy annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={120,140})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold1(
            threshold=0.5) annotation (Placement(transformation(
              extent={{-7,-7},{7,7}},
              rotation=-90,
              origin={121,93})));
        Modelica.Blocks.Logical.Switch switch3
          annotation (Placement(transformation(extent={{154,-22},{174,-2}})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl1(y=0)
          annotation (Placement(transformation(extent={{102,-54},{122,-34}})));
        Modelica.Blocks.Logical.Switch switch4
          annotation (Placement(transformation(extent={{166,36},{186,56}})));
      equation
        connect(y, y)
          annotation (Line(points={{214,44},{214,44}}, color={0,0,127}));
        connect(switch23.y, switch22.u1) annotation (Line(points={{81,44},{82,
                44},{82,26},{90,26}},
                                  color={0,0,127}));
        connect(true_outside_hotter.y, switch23.u2) annotation (Line(points={{9,
                40},{36,40},{36,44},{58,44}}, color={255,0,255}));
        connect(VAVVSctrl22.y, switch23.u3) annotation (Line(points={{-75,8},{
                16,8},{16,36},{58,36}},
                                    color={0,0,127}));
        connect(true_outside_hotter.y, switch24.u2) annotation (Line(points={{9,
                40},{20,40},{20,-10},{62,-10}}, color={255,0,255}));
        connect(VAVVSctrl22.y, switch24.u1) annotation (Line(points={{-75,8},{
                -20,8},{-20,-2},{62,-2}},
                                     color={0,0,127}));
        connect(switch24.y, switch22.u3) annotation (Line(points={{85,-10},{
                85.5,-10},{85.5,10},{90,10}},
                                         color={0,0,127}));
        connect(u, switch22.u2) annotation (Line(points={{-118,-28},{-10,-28},{
                -10,18},{90,18}}, color={255,0,255}));
        connect(u1, true_outside_hotter.u) annotation (Line(points={{-120,36},{
                -72,36},{-72,40},{-14,40}}, color={0,0,127}));
        connect(Tlimitup, true_too_hot.u) annotation (Line(points={{-84,140},{
                -84,82},{-72,82}}, color={0,0,127}));
        connect(true_too_hot.y, switch1.u2) annotation (Line(points={{-49,82},{
                -24,82},{-24,84},{-8,84}}, color={255,0,255}));
        connect(switch1.u3, VAVVSctrl23.y) annotation (Line(points={{-8,92},{
                -26,92},{-26,58},{-77,58}}, color={0,0,127}));
        connect(switch1.u1, VAVVSctrl22.y) annotation (Line(points={{-8,76},{
                -30,76},{-30,8},{-75,8}}, color={0,0,127}));
        connect(true_too_cold.u, Tlimitdown) annotation (Line(points={{-66,-88},
                {-66,-120},{-72,-120}}, color={0,0,127}));
        connect(true_too_cold.y, switch2.u2) annotation (Line(points={{-66,-65},
                {-66,-54},{-16,-54}}, color={255,0,255}));
        connect(switch2.u1, VAVVSctrl22.y) annotation (Line(points={{-16,-46},{
                -30,-46},{-30,8},{-75,8}}, color={0,0,127}));
        connect(switch2.u3, VAVVSctrl23.y) annotation (Line(points={{-16,-62},{
                -32,-62},{-32,58},{-77,58}}, color={0,0,127}));
        connect(noccVS, greaterEqualThreshold.u) annotation (Line(points={{20,
                140},{26,140},{26,111.4},{27,111.4}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, true_occupied.u2) annotation (Line(
              points={{27,95.3},{27,73.65},{34,73.65},{34,72}}, color={255,0,
                255}));
        connect(true_occupied.u1, switch1.y) annotation (Line(points={{34,80},{
                28,80},{28,84},{15,84}}, color={0,0,127}));
        connect(true_occupied.y, switch23.u1)
          annotation (Line(points={{57,72},{58,72},{58,52}}, color={0,0,127}));
        connect(true_occupied.u3, VAVVSctrl23.y) annotation (Line(points={{34,
                64},{-22,64},{-22,58},{-77,58}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, true_occupied1.u2) annotation (Line(
              points={{27,95.3},{27,24},{26,24},{26,-52},{32,-52}}, color={255,
                0,255}));
        connect(switch24.u3, true_occupied1.y) annotation (Line(points={{62,-18},
                {60,-18},{60,-52},{55,-52}}, color={0,0,127}));
        connect(switch2.y, true_occupied1.u1) annotation (Line(points={{7,-54},
                {18,-54},{18,-44},{32,-44}}, color={0,0,127}));
        connect(VAVVSctrl23.y, true_occupied1.u3) annotation (Line(points={{-77,
                58},{-58,58},{-58,-60},{32,-60}}, color={0,0,127}));
        connect(VAVy, greaterEqualThreshold1.u) annotation (Line(points={{120,
                140},{121,140},{121,101.4}}, color={0,0,127}));
        connect(greaterEqualThreshold1.y, switch3.u2) annotation (Line(points={
                {121,85.3},{121,-11.35},{152,-11.35},{152,-12}}, color={255,0,
                255}));
        connect(switch22.y, switch3.u1) annotation (Line(points={{113,18},{132,
                18},{132,-4},{152,-4}}, color={0,0,127}));
        connect(VAVVSctrl1.y, switch3.u3) annotation (Line(points={{123,-44},{
                123,-20},{152,-20}}, color={0,0,127}));
        connect(switch3.y, y1) annotation (Line(points={{175,-12},{192,-12},{
                192,-40},{214,-40}}, color={0,0,127}));
        connect(greaterEqualThreshold1.y, switch4.u2) annotation (Line(points={
                {121,85.3},{121,46.65},{164,46.65},{164,46}}, color={255,0,255}));
        connect(VAVVSctrl1.y, switch4.u3) annotation (Line(points={{123,-44},{
                142,-44},{142,38},{164,38}}, color={0,0,127}));
        connect(VAVVSctrl24.y, switch4.u1) annotation (Line(points={{148,69},{
                156,69},{156,54},{164,54}}, color={0,0,127}));
        connect(switch4.y, y) annotation (Line(points={{187,46},{198,46},{198,
                44},{214,44}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                  -100,-100},{200,120}}),                             graphics={
                Rectangle(
                extent={{-98,118},{200,-98}},
                lineColor={102,44,145},
                lineThickness=1), Text(
                extent={{-74,74},{120,-98}},
                lineColor={102,44,145},
                lineThickness=1,
                textString="Bypass ctrl
")}),   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {200,120}})));
      end bypass_ctrl;

      model group_AHU_ctrl "Controller for the (non ideal) HC coil. CAV"
        Modelica.Blocks.Interfaces.BooleanInput HCVN
          annotation (Placement(transformation(extent={{-180,40},{-140,80}})));
        Modelica.Blocks.Interfaces.BooleanInput HCVS
          annotation (Placement(transformation(extent={{-180,-80},{-140,-40}})));
        Modelica.Blocks.Interfaces.RealInput eVNheat annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={-116,162})));
        Modelica.Blocks.Interfaces.RealInput Theat_ventVN annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={-56,158})));
        Modelica.Blocks.Interfaces.RealInput eVSheat annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={-120,-242})));
        Modelica.Blocks.Interfaces.RealInput Theat_ventVS annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={-44,-242})));
        Modelica.Blocks.Interfaces.RealInput Tincoil_VN annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-160,0})));
        Modelica.Blocks.Sources.Constant Theat(k=273.15 + 18) annotation (
            Placement(transformation(extent={{-124,50},{-108,66}})));
        Modelica.Blocks.Logical.Switch switch_heating_mode annotation (
            Placement(transformation(extent={{-44,-6},{-24,14}})));
        Modelica.Blocks.Logical.Switch switch_mode
          annotation (Placement(transformation(extent={{100,50},{120,70}})));
        Modelica.Blocks.Logical.Switch switch_cooling_mode annotation (
            Placement(transformation(extent={{-62,50},{-42,70}})));
        Modelica.Blocks.Logical.Switch switch_mode1
          annotation (Placement(transformation(extent={{82,-34},{102,-14}})));
        Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold(threshold=
              273.15 + 18)
          annotation (Placement(transformation(extent={{-104,20},{-84,40}})));
        Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold1(threshold=
              273.15 + 27.5)
          annotation (Placement(transformation(extent={{-104,-10},{-84,10}})));
        Modelica.Blocks.Sources.Constant Theat1(k=273.15 + 28)
                                                              annotation (
            Placement(transformation(extent={{-98,-36},{-82,-20}})));
        Modelica.Blocks.Logical.Hysteresis needheat_VN(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(extent={{-100,104},{-80,124}})));
        Modelica.Blocks.Logical.Switch switch_needheat_VN
          annotation (Placement(transformation(extent={{-6,66},{14,86}})));
        Modelica.Blocks.Logical.Switch switch_needheat_VS
          annotation (Placement(transformation(extent={{26,2},{46,-18}})));
        Modelica.Blocks.Logical.Hysteresis needheat_VS(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(extent={{-76,-92},{-56,-72}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{282,90},{326,134}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{280,26},{324,70}})));
        Modelica.Blocks.Logical.Switch switch_needcool_VN
          annotation (Placement(transformation(extent={{64,32},{84,52}})));
        Modelica.Blocks.Logical.Hysteresis needheat_VN1(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={40,116})));
        Modelica.Blocks.Interfaces.RealInput eVNcool annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={30,158})));
        Modelica.Blocks.Interfaces.RealInput Tcool_ventVN annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={96,158})));
        Modelica.Blocks.Interfaces.RealInput eVScool annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={32,-242})));
        Modelica.Blocks.Interfaces.RealInput Tcool_ventVS annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={88,-240})));
        Modelica.Blocks.Logical.Switch switch_needcool_VS
          annotation (Placement(transformation(extent={{36,-50},{56,-70}})));
        Modelica.Blocks.Logical.Hysteresis needcool_VS(uLow=0.05, uHigh=0.5)
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-4,-116})));
        Modelica.Blocks.MathBoolean.And and1(nu=2)
          annotation (Placement(transformation(extent={{12,-74},{24,-62}})));
        Modelica.Blocks.Interfaces.RealInput e_vent_VNcool annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-160,-110})));
        Modelica.Blocks.MathBoolean.And and2(nu=2) annotation (Placement(
              transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={42,42})));
        Modelica.Blocks.Interfaces.RealInput e_vent_VNheat annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-158,116})));
        Modelica.Blocks.MathBoolean.And and3(nu=2) annotation (Placement(
              transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={-46,86})));
        Modelica.Blocks.MathBoolean.And and4(nu=2) annotation (Placement(
              transformation(
              extent={{-6,-6},{6,6}},
              rotation=0,
              origin={-2,-10})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold(
            threshold=0)
          annotation (Placement(transformation(extent={{-130,82},{-110,102}})));
        Modelica.Blocks.MathBoolean.Not not1
          annotation (Placement(transformation(extent={{-66,104},{-58,112}})));
        Modelica.Blocks.MathBoolean.Not not2
          annotation (Placement(transformation(extent={{-36,-56},{-28,-48}})));
        Modelica.Blocks.MathBoolean.Not not3 annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=-90,
              origin={32,86})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqualThreshold1(
            threshold=0)
          annotation (Placement(transformation(extent={{-116,-92},{-96,-72}})));
        Modelica.Blocks.MathBoolean.Not not4 annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=90,
              origin={0,-84})));
        IDEAS.Controls.Continuous.LimPID PIDHVN(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0)
          annotation (Placement(transformation(extent={{140,90},{160,70}})));
        IDEAS.Controls.Continuous.LimPID PIDCVN(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=-1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0)
          annotation (Placement(transformation(extent={{140,50},{160,30}})));
        Modelica.Blocks.Interfaces.RealInput TLVN annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={176,160})));
        Modelica.Blocks.Logical.Switch switch_H_C_mode
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={192,62})));
        Modelica.Blocks.Interfaces.RealOutput y2
          annotation (Placement(transformation(extent={{282,-48},{326,-4}})));
        Modelica.Blocks.Logical.Switch switch_mode2
          annotation (Placement(transformation(extent={{160,-84},{180,-64}})));
        Modelica.Blocks.Math.BooleanToReal booleanToRealVNH(realTrue=1, realFalse=0)
          annotation (Placement(transformation(extent={{118,-54},{134,-38}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=0)
          annotation (Placement(transformation(extent={{102,-116},{122,-96}})));
        Modelica.Blocks.Sources.RealExpression realExpression1(y=if Tincoil_VN
               == PIDHVN.u_s then 0 else 1)
          annotation (Placement(transformation(extent={{64,-88},{84,-68}})));
        Modelica.Blocks.Math.RealToBoolean realToBoolean(threshold=0.5)
          annotation (Placement(transformation(extent={{102,-86},{122,-66}})));
        Modelica.Blocks.Interfaces.RealOutput y3
          annotation (Placement(transformation(extent={{282,-104},{326,-60}})));
        Modelica.Blocks.Logical.Switch switch_mode3
          annotation (Placement(transformation(extent={{164,-126},{184,-106}})));
        Modelica.Blocks.Math.BooleanToReal booleanToRealVNC(realTrue=0, realFalse=1)
          annotation (Placement(transformation(extent={{100,-134},{116,-118}})));
        Modelica.Blocks.Sources.RealExpression us(y=PIDHVN.u_s - 273.15)
          annotation (Placement(transformation(extent={{158,112},{178,132}})));
        Modelica.Blocks.Sources.RealExpression um(y=PIDHVN.u_m - 273.15)
          annotation (Placement(transformation(extent={{182,112},{202,132}})));
        IDEAS.Controls.Continuous.LimPID PIDCVS(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=-1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0)
          annotation (Placement(transformation(extent={{178,-14},{198,-34}})));
        Modelica.Blocks.Interfaces.RealInput TLVS annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={238,160})));
        IDEAS.Controls.Continuous.LimPID PIDHVS(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1/5,
          Ti=2*3600,
          yMax=1,
          yMin=0)
          annotation (Placement(transformation(extent={{178,22},{198,2}})));
        Modelica.Blocks.Logical.Switch switch_H_C_modeVS annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={238,-4})));
        Modelica.Blocks.Interfaces.RealOutput y4
          annotation (Placement(transformation(extent={{280,-160},{324,-116}})));
        Modelica.Blocks.Interfaces.RealOutput y5
          annotation (Placement(transformation(extent={{282,-216},{326,-172}})));
        Modelica.Blocks.Logical.Switch switch_mode4
          annotation (Placement(transformation(extent={{166,-156},{186,-136}})));
        Modelica.Blocks.Logical.Switch switch_mode5
          annotation (Placement(transformation(extent={{162,-192},{182,-172}})));
        Modelica.Blocks.Math.RealToBoolean realToBoolean1(threshold=0.5)
          annotation (Placement(transformation(extent={{102,-174},{122,-154}})));
        Modelica.Blocks.Sources.RealExpression realExpression2(y=if Tincoil_VN
               == PIDHVS.u_s then 0 else 1)
          annotation (Placement(transformation(extent={{70,-174},{90,-154}})));
        Modelica.Blocks.Math.BooleanToReal booleanToRealVNH1(realTrue=1,
            realFalse=0)
          annotation (Placement(transformation(extent={{74,-146},{90,-130}})));
        Modelica.Blocks.Math.BooleanToReal booleanToRealVNH2(realTrue=0,
            realFalse=1)
          annotation (Placement(transformation(extent={{78,-206},{94,-190}})));
        Modelica.Blocks.Interfaces.RealOutput VNus annotation (Placement(
              transformation(
              extent={{22,-22},{-22,22}},
              rotation=90,
              origin={172,-244})));
        Modelica.Blocks.Interfaces.RealOutput VSus annotation (Placement(
              transformation(
              extent={{22,-22},{-22,22}},
              rotation=90,
              origin={238,-242})));
        Modelica.Blocks.Sources.RealExpression us1(y=PIDHVN.u_s)
          annotation (Placement(transformation(extent={{146,-218},{166,-198}})));
        Modelica.Blocks.Sources.RealExpression um1(y=PIDHVS.u_s)
          annotation (Placement(transformation(extent={{202,-214},{222,-194}})));
      equation
        connect(Theat.y,switch_cooling_mode. u1) annotation (Line(points={{-107.2,
                58},{-88.6,58},{-88.6,68},{-64,68}},               color={0,0,
                127}));
        connect(lessEqualThreshold.y, switch_cooling_mode.u2) annotation (Line(
              points={{-83,30},{-78,30},{-78,60},{-64,60}}, color={255,0,255}));
        connect(lessEqualThreshold1.y, switch_heating_mode.u2)
          annotation (Line(points={{-83,0},{-60,0},{-60,4},{-46,4}},
                                                       color={255,0,255}));
        connect(Theat1.y, switch_heating_mode.u3) annotation (Line(points={{-81.2,
                -28},{-50,-28},{-50,-4},{-46,-4}},   color={0,0,127}));
        connect(switch_mode.u1, switch_needheat_VN.y) annotation (Line(points={{98,68},
                {44,68},{44,76},{15,76}},        color={0,0,127}));
        connect(switch_needheat_VS.y, switch_mode1.u1) annotation (Line(points={{47,-8},
                {54,-8},{54,-16},{80,-16}},        color={0,0,127}));
        connect(eVNheat, needheat_VN.u) annotation (Line(points={{-116,162},{-116,134},
                {-114,134},{-114,114},{-102,114}}, color={0,0,127}));
        connect(switch_mode.u2, HCVN)
          annotation (Line(points={{98,60},{-160,60}}, color={255,0,255}));
        connect(switch_mode1.u2, HCVS) annotation (Line(points={{80,-24},{-46,-24},{-46,
                -60},{-160,-60}}, color={255,0,255}));
        connect(Tincoil_VN, lessEqualThreshold1.u)
          annotation (Line(points={{-160,0},{-106,0}}, color={0,0,127}));
        connect(Tincoil_VN, lessEqualThreshold.u) annotation (Line(points={{-160,1.11022e-15},
                {-126,1.11022e-15},{-126,30},{-106,30}}, color={0,0,127}));
        connect(Tincoil_VN, switch_cooling_mode.u3) annotation (Line(points={{-160,1.11022e-15},
                {-65,1.11022e-15},{-65,52},{-64,52}}, color={0,0,127}));
        connect(Tincoil_VN, switch_heating_mode.u1) annotation (Line(points={{-160,1.11022e-15},
                {-58,1.11022e-15},{-58,12},{-46,12}}, color={0,0,127}));
        connect(eVSheat, needheat_VS.u) annotation (Line(points={{-120,-242},{-82,
                -242},{-82,-82},{-78,-82}},
                                      color={0,0,127}));
        connect(switch_mode.u3, switch_needcool_VN.y) annotation (Line(points={{
                98,52},{86,52},{86,42},{85,42}}, color={0,0,127}));
        connect(eVNcool, needheat_VN1.u) annotation (Line(points={{30,158},{30,
                142},{40,142},{40,128}},
                                color={0,0,127}));
        connect(switch_mode1.u3, switch_needcool_VS.y) annotation (Line(points={{
                80,-32},{74,-32},{74,-60},{57,-60}}, color={0,0,127}));
        connect(eVScool, needcool_VS.u)
          annotation (Line(points={{32,-242},{-4,-242},{-4,-128}}, color={0,0,127}));
        connect(greaterEqualThreshold.y, and3.u[1]) annotation (Line(points={{
                -109,92},{-78,92},{-78,88.1},{-52,88.1}}, color={255,0,255}));
        connect(e_vent_VNheat, greaterEqualThreshold.u) annotation (Line(points={{-158,
                116},{-144,116},{-144,92},{-132,92}}, color={0,0,127}));
        connect(Theat_ventVN, switch_needheat_VN.u1) annotation (Line(points={{-56,158},
                {-56,122},{-8,122},{-8,84}}, color={0,0,127}));
        connect(switch_cooling_mode.y, switch_needheat_VN.u3) annotation (Line(
              points={{-41,60},{-24,60},{-24,68},{-8,68}}, color={0,0,127}));
        connect(not1.y, and3.u[2]) annotation (Line(points={{-57.2,108},{-54,108},
                {-54,83.9},{-52,83.9}}, color={255,0,255}));
        connect(needheat_VN.y, not1.u) annotation (Line(points={{-79,114},{-73.5,
                114},{-73.5,108},{-67.6,108}}, color={255,0,255}));
        connect(and3.y, switch_needheat_VN.u2) annotation (Line(points={{-39.1,86},
                {-24,86},{-24,76},{-8,76}}, color={255,0,255}));
        connect(switch_needheat_VS.u1, Theat_ventVS) annotation (Line(points={{24,-16},
                {-42,-16},{-42,-242},{-44,-242}}, color={0,0,127}));
        connect(and4.y, switch_needheat_VS.u2) annotation (Line(points={{4.9,-10},
                {14,-10},{14,-8},{24,-8}}, color={255,0,255}));
        connect(not2.y, and4.u[1]) annotation (Line(points={{-27.2,-52},{-27.2,
                -33},{-8,-33},{-8,-7.9}}, color={255,0,255}));
        connect(needheat_VS.y, not2.u) annotation (Line(points={{-55,-82},{-46,
                -82},{-46,-52},{-37.6,-52}}, color={255,0,255}));
        connect(greaterEqualThreshold.y, and4.u[2]) annotation (Line(points={{
                -109,92},{-75.5,92},{-75.5,-12.1},{-8,-12.1}}, color={255,0,255}));
        connect(switch_needcool_VN.u1, Tcool_ventVN) annotation (Line(points={{62,50},
                {80,50},{80,158},{96,158}}, color={0,0,127}));
        connect(and2.y, switch_needcool_VN.u2) annotation (Line(points={{48.9,42},
                {55.45,42},{55.45,42},{62,42}}, color={255,0,255}));
        connect(needheat_VN1.y, not3.u) annotation (Line(points={{40,105},{32,
                105},{32,91.6}},
                            color={255,0,255}));
        connect(not3.y, and2.u[1]) annotation (Line(points={{32,81.2},{36,81.2},{
                36,44.1}}, color={255,0,255}));
        connect(e_vent_VNcool, greaterEqualThreshold1.u) annotation (Line(points={{-160,
                -110},{-142,-110},{-142,-82},{-118,-82}}, color={0,0,127}));
        connect(greaterEqualThreshold1.y, and2.u[2]) annotation (Line(points={{
                -95,-82},{-30,-82},{-30,39.9},{36,39.9}}, color={255,0,255}));
        connect(switch_heating_mode.y, switch_needcool_VN.u3) annotation (Line(
              points={{-23,4},{19.5,4},{19.5,34},{62,34}}, color={0,0,127}));
        connect(switch_cooling_mode.y, switch_needheat_VS.u3) annotation (Line(
              points={{-41,60},{-8,60},{-8,0},{24,0}}, color={0,0,127}));
        connect(switch_needcool_VS.u1, Tcool_ventVS) annotation (Line(points={{34,-68},
                {60,-68},{60,-240},{88,-240}}, color={0,0,127}));
        connect(and1.y, switch_needcool_VS.u2) annotation (Line(points={{24.9,-68},
                {30,-68},{30,-60},{34,-60}}, color={255,0,255}));
        connect(not4.y, and1.u[1]) annotation (Line(points={{4.44089e-16,-79.2},{
                -1,-79.2},{-1,-65.9},{12,-65.9}}, color={255,0,255}));
        connect(needcool_VS.y, not4.u) annotation (Line(points={{-4,-105},{-4,
                -99.5},{-4.44089e-16,-99.5},{-4.44089e-16,-89.6}}, color={255,0,
                255}));
        connect(greaterEqualThreshold1.y, and1.u[2]) annotation (Line(points={{
                -95,-82},{-42,-82},{-42,-70.1},{12,-70.1}}, color={255,0,255}));
        connect(switch_needcool_VS.u3, switch_heating_mode.y) annotation (Line(
              points={{34,-52},{6,-52},{6,4},{-23,4}}, color={0,0,127}));
        connect(switch_mode.y, PIDHVN.u_s) annotation (Line(points={{121,60},{126,
                60},{126,80},{138,80}}, color={0,0,127}));
        connect(switch_mode.y, PIDCVN.u_s) annotation (Line(points={{121,60},{121,
                50},{138,50},{138,40}}, color={0,0,127}));
        connect(TLVN, PIDHVN.u_m) annotation (Line(points={{176,160},{148,160},{
                148,92},{150,92}}, color={0,0,127}));
        connect(PIDHVN.u_m, PIDCVN.u_m)
          annotation (Line(points={{150,92},{150,52}}, color={0,0,127}));
        connect(switch_H_C_mode.y, y) annotation (Line(points={{203,62},{218,62},
                {218,112},{304,112}},
                                 color={0,0,127}));
        connect(HCVN, booleanToRealVNH.u) annotation (Line(points={{-160,60},{-28,
                60},{-28,-50},{116.4,-50},{116.4,-46}},
                                                    color={255,0,255}));
        connect(switch_mode2.y, y2) annotation (Line(points={{181,-74},{212,-74},
                {212,-26},{304,-26}},
                                 color={0,0,127}));
        connect(booleanToRealVNH.y, switch_mode2.u1) annotation (Line(points={{134.8,-46},
                {146.4,-46},{146.4,-66},{158,-66}}, color={0,0,127}));
        connect(realExpression.y, switch_mode2.u3) annotation (Line(points={{123,-106},
                {140,-106},{140,-82},{158,-82}}, color={0,0,127}));
        connect(realToBoolean.y, switch_mode2.u2) annotation (Line(points={{123,-76},
                {158,-76},{158,-74}},                    color={255,0,255}));
        connect(realExpression1.y, realToBoolean.u) annotation (Line(points={{85,-78},
                {94,-78},{94,-76},{100,-76}}, color={0,0,127}));
        connect(switch_mode3.y, y3) annotation (Line(points={{185,-116},{218,-116},
                {218,-82},{304,-82}},
                                   color={0,0,127}));
        connect(booleanToRealVNH.u, booleanToRealVNC.u) annotation (Line(points={{116.4,
                -46},{92,-46},{92,-126},{98.4,-126}},  color={255,0,255}));
        connect(booleanToRealVNC.y, switch_mode3.u1) annotation (Line(points={{116.8,
                -126},{142,-126},{142,-108},{162,-108}},
                                                   color={0,0,127}));
        connect(realExpression.y, switch_mode3.u3) annotation (Line(points={{123,
                -106},{140,-106},{140,-124},{162,-124}},
                                                   color={0,0,127}));
        connect(realToBoolean.y, switch_mode3.u2) annotation (Line(points={{123,-76},
                {142,-76},{142,-116},{162,-116}},color={255,0,255}));
        connect(y1, y1)
          annotation (Line(points={{302,48},{302,48}}, color={0,0,127}));
        connect(TLVS, PIDHVS.u_m) annotation (Line(points={{238,160},{188,160},{
                188,24}}, color={0,0,127}));
        connect(PIDHVS.u_m, PIDCVS.u_m)
          annotation (Line(points={{188,24},{188,-12}}, color={0,0,127}));
        connect(switch_mode1.y, PIDHVS.u_s) annotation (Line(points={{103,-24},{
                130,-24},{130,12},{176,12}}, color={0,0,127}));
        connect(switch_mode1.y, PIDCVS.u_s)
          annotation (Line(points={{103,-24},{176,-24}}, color={0,0,127}));
        connect(PIDHVN.y, switch_H_C_mode.u1) annotation (Line(points={{161,80},{
                170,80},{170,70},{180,70}}, color={0,0,127}));
        connect(PIDCVN.y, switch_H_C_mode.u3) annotation (Line(points={{161,40},{
                170,40},{170,54},{180,54}}, color={0,0,127}));
        connect(switch_mode.u2, switch_H_C_mode.u2) annotation (Line(points={{98,
                60},{140,60},{140,62},{180,62}}, color={255,0,255}));
        connect(switch_mode1.u2, switch_H_C_modeVS.u2) annotation (Line(points={{
                80,-24},{94,-24},{94,-4},{226,-4}}, color={255,0,255}));
        connect(PIDHVS.y, switch_H_C_modeVS.u1) annotation (Line(points={{199,12},
                {212,12},{212,4},{226,4}}, color={0,0,127}));
        connect(PIDCVS.y, switch_H_C_modeVS.u3) annotation (Line(points={{199,-24},
                {212,-24},{212,-12},{226,-12}}, color={0,0,127}));
        connect(switch_H_C_modeVS.y, y1) annotation (Line(points={{249,-4},{249,
                47},{302,47},{302,48}}, color={0,0,127}));
        connect(switch_mode4.y, y4) annotation (Line(points={{187,-146},{236,-146},
                {236,-138},{302,-138}}, color={0,0,127}));
        connect(switch_mode5.y, y5) annotation (Line(points={{183,-182},{238.5,
                -182},{238.5,-194},{304,-194}}, color={0,0,127}));
        connect(realToBoolean1.y, switch_mode4.u2) annotation (Line(points={{123,
                -164},{142,-164},{142,-146},{164,-146}}, color={255,0,255}));
        connect(realToBoolean1.y, switch_mode5.u2) annotation (Line(points={{123,
                -164},{142,-164},{142,-182},{160,-182}}, color={255,0,255}));
        connect(realExpression2.y, realToBoolean1.u)
          annotation (Line(points={{91,-164},{100,-164}}, color={0,0,127}));
        connect(realExpression.y, switch_mode4.u3) annotation (Line(points={{123,
                -106},{144,-106},{144,-154},{164,-154}}, color={0,0,127}));
        connect(realExpression.y, switch_mode5.u3) annotation (Line(points={{123,
                -106},{132,-106},{132,-190},{160,-190}}, color={0,0,127}));
        connect(booleanToRealVNH2.y, switch_mode5.u1) annotation (Line(points={{
                94.8,-198},{128,-198},{128,-174},{160,-174}}, color={0,0,127}));
        connect(booleanToRealVNH1.y, switch_mode4.u1)
          annotation (Line(points={{90.8,-138},{164,-138}}, color={0,0,127}));
        connect(HCVS, booleanToRealVNH1.u) annotation (Line(points={{-160,-60},{
                -128,-60},{-128,-138},{72.4,-138}}, color={255,0,255}));
        connect(booleanToRealVNH1.u, booleanToRealVNH2.u) annotation (Line(points=
               {{72.4,-138},{50,-138},{50,-198},{76.4,-198}}, color={255,0,255}));
        connect(us1.y, VNus) annotation (Line(points={{167,-208},{172,-208},{172,
                -244},{172,-244}}, color={0,0,127}));
        connect(um1.y, VSus) annotation (Line(points={{223,-204},{230,-204},{230,
                -242},{238,-242}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,
                  -220},{280,140}}),      graphics={Rectangle(
                extent={{-138,140},{280,-218}},
                lineColor={244,125,35},
                lineThickness=1), Text(
                extent={{-122,78},{126,-120}},
                lineColor={238,46,47},
                lineThickness=1,
                textString="AHU_ctrl

")}),   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-220},{
                  280,140}})));
      end group_AHU_ctrl;

      model _2way_AHU_ctrl
        "Model to control the two 2wayvalves for hot and cold circuit connection to AHU"
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,30},{144,74}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{100,-62},{144,-18}})));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end _2way_AHU_ctrl;

      model ppm_ctrl "Only ventilate during occupied hours"
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-82,70},{-62,90}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,-34},{136,2}})));
        Modelica.Blocks.Interfaces.RealInput dpsupplynominal annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={10,122})));
        Modelica.Blocks.Interfaces.RealOutput dpsupply
          annotation (Placement(transformation(extent={{100,64},{136,100}})));
        Modelica.Blocks.Math.MultiProduct multiProduct(nu=2)
          annotation (Placement(transformation(extent={{74,68},{86,80}})));
        Modelica.Blocks.Interfaces.RealOutput dpreturn
          annotation (Placement(transformation(extent={{102,12},{138,48}})));
        Modelica.Blocks.Interfaces.RealInput dpreturnnominal annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={60,122})));
        Modelica.Blocks.Math.MultiProduct multiProduct1(nu=2)
          annotation (Placement(transformation(extent={{82,26},{94,38}})));
         Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6
               and (calTim.hour > 13 or calTim.hour < 10)) or (calTim.weekDay
               == 7 and calTim.hour > 16) then 1 else 0)
          "Number of occupants present"
           annotation (Placement(transformation(extent={{-34,-52},{-14,-32}})));
        Modelica.Blocks.Interfaces.RealInput needheat annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-120,22})));
        Modelica.Blocks.Interfaces.RealInput needcool annotation (Placement(
              transformation(
              extent={{20,-20},{-20,20}},
              rotation=180,
              origin={-120,-24})));
        Modelica.Blocks.Logical.Hysteresis true_not_needheat_VN(uLow=0.05,
            uHigh=0.5)
          annotation (Placement(transformation(extent={{-78,14},{-58,34}})));
        Modelica.Blocks.MathBoolean.Not not1
          annotation (Placement(transformation(extent={{-46,20},{-38,28}})));
        Modelica.Blocks.MathBoolean.Or or1(nu=2)
          annotation (Placement(transformation(extent={{-18,-12},{-6,0}})));
        Modelica.Blocks.Logical.Hysteresis true_not_needheat_VN1(uLow=0.05,
            uHigh=0.5)
          annotation (Placement(transformation(extent={{-84,-34},{-64,-14}})));
        Modelica.Blocks.MathBoolean.Not not2
          annotation (Placement(transformation(extent={{-54,-26},{-46,-18}})));
        Modelica.Blocks.Logical.Switch switch1
          annotation (Placement(transformation(extent={{10,-16},{30,4}})));
         Modelica.Blocks.Sources.RealExpression occ1(y=1)
          "Number of occupants present"
           annotation (Placement(transformation(extent={{-26,14},{-6,34}})));
      equation
        connect(dpsupplynominal, multiProduct.u[1]) annotation (Line(points={{
                10,122},{10,76.1},{74,76.1}}, color={0,0,127}));
        connect(y, multiProduct.u[2]) annotation (Line(points={{118,-16},{68,
                -16},{68,71.9},{74,71.9}}, color={0,0,127}));
        connect(multiProduct.y, dpsupply) annotation (Line(points={{87.02,74},{
                93.51,74},{93.51,82},{118,82}}, color={0,0,127}));
        connect(y, multiProduct1.u[1]) annotation (Line(points={{118,-16},{82,
                -16},{82,34.1}}, color={0,0,127}));
        connect(dpreturnnominal, multiProduct1.u[2]) annotation (Line(points={{
                60,122},{60,29.9},{82,29.9}}, color={0,0,127}));
        connect(multiProduct1.y, dpreturn) annotation (Line(points={{95.02,32},
                {100,32},{100,30},{120,30}}, color={0,0,127}));
        connect(needheat, true_not_needheat_VN.u) annotation (Line(points={{
                -120,22},{-100,22},{-100,24},{-80,24}}, color={0,0,127}));
        connect(true_not_needheat_VN.y, not1.u)
          annotation (Line(points={{-57,24},{-47.6,24}}, color={255,0,255}));
        connect(not1.y, or1.u[1]) annotation (Line(points={{-37.2,24},{-30,24},
                {-30,-3.9},{-18,-3.9}}, color={255,0,255}));
        connect(needcool, true_not_needheat_VN1.u)
          annotation (Line(points={{-120,-24},{-86,-24}}, color={0,0,127}));
        connect(true_not_needheat_VN1.y, not2.u) annotation (Line(points={{-63,
                -24},{-60,-24},{-60,-22},{-55.6,-22}}, color={255,0,255}));
        connect(not2.y, or1.u[2]) annotation (Line(points={{-45.2,-22},{-32,-22},
                {-32,-8.1},{-18,-8.1}}, color={255,0,255}));
        connect(or1.y, switch1.u2) annotation (Line(points={{-5.1,-6},{2,-6},{2,
                -6},{8,-6}}, color={255,0,255}));
        connect(occ.y, switch1.u3) annotation (Line(points={{-13,-42},{-13,-27},
                {8,-27},{8,-14}}, color={0,0,127}));
        connect(switch1.y, y) annotation (Line(points={{31,-6},{63.5,-6},{63.5,
                -16},{118,-16}}, color={0,0,127}));
        connect(occ1.y, switch1.u1) annotation (Line(points={{-5,24},{2,24},{2,
                2},{8,2}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics
              ={Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={217,67,180},
                lineThickness=1), Text(
                extent={{-64,56},{50,-48}},
                lineColor={217,67,180},
                lineThickness=1,
                textString="ppm ctrl
")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end ppm_ctrl;

      model bypass_ctrl_old
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{200,30},{228,58}})));
        Modelica.Blocks.Interfaces.RealOutput y1
          annotation (Placement(transformation(extent={{200,-54},{228,-26}})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl22(y=1)
          annotation (Placement(transformation(extent={{-96,-2},{-76,18}})));
        Modelica.Blocks.Logical.Switch switch22
          annotation (Placement(transformation(extent={{92,8},{112,28}})));
        Modelica.Blocks.Logical.Switch switch23
          annotation (Placement(transformation(extent={{60,34},{80,54}})));
        Modelica.Blocks.Logical.Hysteresis true_outside_hotter(uLow=-0.25,
            uHigh=0.25) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-2,40})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl23(y=0)
          annotation (Placement(transformation(extent={{-98,48},{-78,68}})));
        Modelica.Blocks.Logical.Switch switch24
          annotation (Placement(transformation(extent={{64,-20},{84,0}})));
        Modelica.Blocks.Sources.RealExpression VAVVSctrl24(y=if switch22.y < 0.5
               then 1 else 0)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={148,80})));
        Modelica.Blocks.Interfaces.BooleanInput u
          annotation (Placement(transformation(extent={{-138,-48},{-98,-8}})));
        Modelica.Blocks.Interfaces.RealInput u1
          annotation (Placement(transformation(extent={{-140,16},{-100,56}})));
      equation
        connect(y, y)
          annotation (Line(points={{214,44},{214,44}}, color={0,0,127}));
        connect(switch23.y, switch22.u1) annotation (Line(points={{81,44},{82,
                44},{82,26},{90,26}},
                                  color={0,0,127}));
        connect(true_outside_hotter.y, switch23.u2) annotation (Line(points={{9,
                40},{36,40},{36,44},{58,44}}, color={255,0,255}));
        connect(VAVVSctrl22.y, switch23.u3) annotation (Line(points={{-75,8},{
                16,8},{16,36},{58,36}},
                                    color={0,0,127}));
        connect(true_outside_hotter.y, switch24.u2) annotation (Line(points={{9,
                40},{20,40},{20,-10},{62,-10}}, color={255,0,255}));
        connect(VAVVSctrl22.y, switch24.u1) annotation (Line(points={{-75,8},{
                -20,8},{-20,-2},{62,-2}},
                                     color={0,0,127}));
        connect(switch24.y, switch22.u3) annotation (Line(points={{85,-10},{
                85.5,-10},{85.5,10},{90,10}},
                                         color={0,0,127}));
        connect(u, switch22.u2) annotation (Line(points={{-118,-28},{-10,-28},{
                -10,18},{90,18}}, color={255,0,255}));
        connect(u1, true_outside_hotter.u) annotation (Line(points={{-120,36},{
                -72,36},{-72,40},{-14,40}}, color={0,0,127}));
        connect(VAVVSctrl24.y, y) annotation (Line(points={{148,69},{178,69},{
                178,44},{214,44}}, color={0,0,127}));
        connect(switch24.u3, VAVVSctrl23.y) annotation (Line(points={{62,-18},{
                -40,-18},{-40,58},{-77,58}}, color={0,0,127}));
        connect(switch23.u1, VAVVSctrl23.y) annotation (Line(points={{58,52},{
                40,52},{40,58},{-77,58}}, color={0,0,127}));
        connect(switch22.y, y1) annotation (Line(points={{113,18},{160,18},{160,
                -40},{214,-40}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                  -100,-100},{200,120}}),                             graphics={
                Rectangle(
                extent={{-98,118},{200,-98}},
                lineColor={102,44,145},
                lineThickness=1), Text(
                extent={{-74,74},{120,-98}},
                lineColor={102,44,145},
                lineThickness=1,
                textString="Bypass ctrl
")}),   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {200,120}})));
      end bypass_ctrl_old;
    end Vent_ctrl;

    model E_calc "Model to calculate the energy use"
      replaceable IDEAS.Utilities.IO.Files.JSONWriter JSON_HP(
        fileName="HP.json",
        varKeys={"Electrical energy Heat pump [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{136,-192},{156,-172}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_Total_energy(
        fileName="total.json",
        varKeys={"Electrical energy secondary pump [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{144,-90},{156,-78}})));
      Modelica.Blocks.Math.MultiSum TOTAL_E(nu=3)
        annotation (Placement(transformation(extent={{106,-76},{118,-64}})));
      Modelica.Blocks.Continuous.Integrator int_pumpHP(k=1/3600000)
        annotation (Placement(transformation(extent={{-60,126},{-50,136}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpHP(
        fileName="pumpHP.json",
        varKeys={"Electrical energy pump HP [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{146,142},{158,154}})));
      Modelica.Blocks.Continuous.Integrator int_PumpGH(k=1/3600000)
        annotation (Placement(transformation(extent={{-44,166},{-32,178}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpGH2(
        fileName="PumpGH2.json",
        varKeys={"Electrical energy PumpGH2 [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{146,166},{160,180}})));
      Modelica.Blocks.Interfaces.RealInput PumpGH
        annotation (Placement(transformation(extent={{-134,154},{-102,186}})));
      Modelica.Blocks.Interfaces.RealInput PumpHP
        annotation (Placement(transformation(extent={{-132,110},{-104,138}})));
      Modelica.Blocks.Interfaces.RealInput pumpVN
        annotation (Placement(transformation(extent={{-130,76},{-102,104}})));
      Modelica.Blocks.Interfaces.RealInput PumpVS
        annotation (Placement(transformation(extent={{-128,40},{-102,66}})));
      Modelica.Blocks.Interfaces.RealInput PumpAHUVN
        annotation (Placement(transformation(extent={{-130,-2},{-100,28}})));
      Modelica.Blocks.Interfaces.RealInput PumpAHUVS
        annotation (Placement(transformation(extent={{-132,-46},{-100,-14}})));
      Modelica.Blocks.Interfaces.RealInput PumpGC
        annotation (Placement(transformation(extent={{-130,-84},{-100,-54}})));
      Modelica.Blocks.Interfaces.RealInput Fansupply
        annotation (Placement(transformation(extent={{-130,-124},{-98,-92}})));
      Modelica.Blocks.Interfaces.RealInput Fanreturn
        annotation (Placement(transformation(extent={{-130,-166},{-100,-136}})));
      Modelica.Blocks.Interfaces.RealInput HP
        annotation (Placement(transformation(extent={{-132,-208},{-104,-180}})));
      Modelica.Blocks.Continuous.Integrator int_HP(k=1/3600000)
        annotation (Placement(transformation(extent={{-28,-184},{-12,-168}})));
      Modelica.Blocks.Continuous.Integrator int_pumpVN(k=1/3600000)
        annotation (Placement(transformation(extent={{-62,96},{-52,106}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpVN(
        fileName="pumVN.json",
        varKeys={"Electrical energy pumpVN [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{146,120},{158,132}})));
      Modelica.Blocks.Continuous.Integrator int_pumpVS(k=1/3600000)
        annotation (Placement(transformation(extent={{-66,58},{-56,68}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpVS(
        fileName="pumVS.json",
        varKeys={"Electrical energy pumpVS [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{148,44},{160,56}})));
      Modelica.Blocks.Continuous.Integrator int_pumpAHUVN(k=1/3600000)
        annotation (Placement(transformation(extent={{-68,10},{-58,20}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpAHUVN(
        fileName="pumpAHUVN.json",
        varKeys={"Electrical energy pumpAHUVN [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{148,22},{160,34}})));
      Modelica.Blocks.Continuous.Integrator int_pumpAHUVS(k=1/3600000)
        annotation (Placement(transformation(extent={{-58,-32},{-48,-22}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpAHUVS(
        fileName="pumpAHUVS.json",
        varKeys={"Electrical energy pumpAHUVS [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{148,-6},{160,6}})));
      Modelica.Blocks.Continuous.Integrator int_pumpGC(k=1/3600000)
        annotation (Placement(transformation(extent={{-50,-76},{-40,-66}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpGC(
        fileName="pumpGC.json",
        varKeys={"Electrical energy pumpGC [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{148,-34},{160,-22}})));
      Modelica.Blocks.Math.MultiSum Pumps_total(nu=9)
        annotation (Placement(transformation(extent={{78,94},{90,106}})));
      Modelica.Blocks.Continuous.Integrator int_fansupply(k=1/3600000)
        annotation (Placement(transformation(extent={{-58,-114},{-48,-104}})));
      Modelica.Blocks.Continuous.Integrator int_fanreturn(k=1/3600000)
        annotation (Placement(transformation(extent={{-58,-148},{-48,-138}})));
      Modelica.Blocks.Math.MultiSum Fans_total(nu=2)
        annotation (Placement(transformation(extent={{52,-130},{64,-118}})));
      Modelica.Blocks.Math.MultiSum Pumps_and_Fans_total(nu=2)
        annotation (Placement(transformation(extent={{108,62},{120,74}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_allpumps_and_fans(
        fileName="pumsandfans.json",
        varKeys={"Electrical energy all pumps and fans [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{148,62},{160,74}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_Allpumps(
        fileName="pumps.json",
        varKeys={"Electrical energy all pumps [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{146,92},{158,104}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_All_fans(
        fileName="fans.json",
        varKeys={"Electrical energy all fans [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{146,-138},{158,-126}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_fansupply(
        fileName="fansupply.json",
        varKeys={"Electrical energy fansupply [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{144,-118},{156,-106}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_fansreturn(
        fileName="fanreturn.json",
        varKeys={"Electrical energy fanreturn [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{144,-160},{156,-148}})));
      Modelica.Blocks.Math.Gain TOTALpermm(k=1/(2*3.52*5.35))
        annotation (Placement(transformation(extent={{136,-60},{156,-40}})));
      Modelica.Blocks.Math.Gain HPpermm(k=1/(2*3.52*5.35))
        annotation (Placement(transformation(extent={{32,-196},{44,-184}})));
      Modelica.Blocks.Nonlinear.Limiter limiter(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-84,176},{-70,162}})));
      Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-90,134},{-76,120}})));
      Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=300, uMin=0)
        annotation (Placement(transformation(extent={{-88,100},{-74,86}})));
      Modelica.Blocks.Nonlinear.Limiter limiter3(uMax=300, uMin=0)
        annotation (Placement(transformation(extent={{-92,62},{-78,48}})));
      Modelica.Blocks.Nonlinear.Limiter limiter4(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-92,20},{-78,6}})));
      Modelica.Blocks.Nonlinear.Limiter limiter5(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-88,-20},{-74,-34}})));
      Modelica.Blocks.Nonlinear.Limiter limiter6(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-88,-62},{-74,-76}})));
      Modelica.Blocks.Nonlinear.Limiter limiter7(uMax=240000, uMin=0)
        annotation (Placement(transformation(extent={{-86,-98},{-72,-112}})));
      Modelica.Blocks.Nonlinear.Limiter limiter8(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-86,-136},{-72,-150}})));
      Modelica.Blocks.Nonlinear.Limiter limiter9(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-72,-176},{-58,-190}})));
      Modelica.Blocks.Interfaces.RealInput PumpBF
        annotation (Placement(transformation(extent={{-130,220},{-98,252}})));
      Modelica.Blocks.Nonlinear.Limiter limiter10(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-78,238},{-64,224}})));
      Modelica.Blocks.Continuous.Integrator int_PumpBF(k=1/3600000)
        annotation (Placement(transformation(extent={{-32,224},{-20,236}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpGH1(
        fileName="PumpGH1.json",
        varKeys={"Electrical energy PumpGH1 [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{144,212},{158,226}})));
      Modelica.Blocks.Interfaces.RealInput PumpChex
        annotation (Placement(transformation(extent={{-132,190},{-100,222}})));
      Modelica.Blocks.Nonlinear.Limiter limiter11(uMax=1000, uMin=0)
        annotation (Placement(transformation(extent={{-80,212},{-66,198}})));
      Modelica.Blocks.Continuous.Integrator int_Chex(k=1/3600000)
        annotation (Placement(transformation(extent={{-42,200},{-30,212}})));
      IDEAS.Utilities.IO.Files.JSONWriter JSON_pumpChex(
        fileName="PumpChex.json",
        varKeys={"Electrical energy PumpChex [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1)
        annotation (Placement(transformation(extent={{144,192},{158,206}})));
    equation
      connect(TOTAL_E.y, JSON_Total_energy.u[1]) annotation (Line(points={{119.02,
              -70},{132,-70},{132,-84},{144,-84}}, color={0,0,127}));
      connect(int_pumpHP.y, JSON_pumpHP.u[1]) annotation (Line(points={{-49.5,131},
              {48.5,131},{48.5,148},{146,148}}, color={0,0,127}));
      connect(int_PumpGH.y, JSON_pumpGH2.u[1]) annotation (Line(points={{-31.4,
              172},{46,172},{46,173},{146,173}}, color={0,0,127}));
      connect(int_HP.y, JSON_HP.u[1]) annotation (Line(points={{-11.2,-176},{62,
              -176},{62,-182},{136,-182}}, color={0,0,127}));
      connect(int_pumpVN.y, JSON_pumpVN.u[1]) annotation (Line(points={{-51.5,101},
              {43.25,101},{43.25,126},{146,126}}, color={0,0,127}));
      connect(int_pumpVS.y, JSON_pumpVS.u[1]) annotation (Line(points={{-55.5,63},
              {4.25,63},{4.25,50},{148,50}}, color={0,0,127}));
      connect(int_pumpAHUVN.y, JSON_pumpAHUVN.u[1]) annotation (Line(points={{
              -57.5,15},{36.25,15},{36.25,28},{148,28}}, color={0,0,127}));
      connect(int_pumpAHUVS.y, JSON_pumpAHUVS.u[1]) annotation (Line(points={{
              -47.5,-27},{42.25,-27},{42.25,0},{148,0}}, color={0,0,127}));
      connect(int_pumpGC.y, JSON_pumpGC.u[1]) annotation (Line(points={{-39.5,-71},
              {40.25,-71},{40.25,-28},{148,-28}}, color={0,0,127}));
      connect(int_PumpGH.y, Pumps_total.u[1]) annotation (Line(points={{-31.4,
              172},{16,172},{16,103.733},{78,103.733}}, color={0,0,127}));
      connect(int_pumpHP.y, Pumps_total.u[2]) annotation (Line(points={{-49.5,
              131},{13.25,131},{13.25,102.8},{78,102.8}},
                                                     color={0,0,127}));
      connect(int_pumpVN.y, Pumps_total.u[3]) annotation (Line(points={{-51.5,
              101},{13.25,101},{13.25,101.867},{78,101.867}},
                                                     color={0,0,127}));
      connect(int_pumpVS.y, Pumps_total.u[4]) annotation (Line(points={{-55.5,
              63},{11.25,63},{11.25,100.933},{78,100.933}},
                                                color={0,0,127}));
      connect(int_pumpAHUVN.y, Pumps_total.u[5]) annotation (Line(points={{-57.5,
              15},{11.25,15},{11.25,100},{78,100}},   color={0,0,127}));
      connect(int_pumpAHUVS.y, Pumps_total.u[6]) annotation (Line(points={{-47.5,
              -27},{7.25,-27},{7.25,99.0667},{78,99.0667}},
                                                      color={0,0,127}));
      connect(int_pumpGC.y, Pumps_total.u[7]) annotation (Line(points={{-39.5,
              -71},{-39.5,-70},{-18,-70},{-18,-42},{78,-42},{78,98.1333}},
                                                                   color={0,0,127}));
      connect(int_fansupply.y, Fans_total.u[1]) annotation (Line(points={{-47.5,
              -109},{7.25,-109},{7.25,-121.9},{52,-121.9}}, color={0,0,127}));
      connect(int_fanreturn.y, Fans_total.u[2]) annotation (Line(points={{-47.5,
              -143},{4.25,-143},{4.25,-126.1},{52,-126.1}}, color={0,0,127}));
      connect(Pumps_total.y, Pumps_and_Fans_total.u[1]) annotation (Line(points={
              {91.02,100},{100,100},{100,70.1},{108,70.1}}, color={0,0,127}));
      connect(Fans_total.y, Pumps_and_Fans_total.u[2]) annotation (Line(points={{
              65.02,-124},{65.02,58},{108,58},{108,65.9}}, color={0,0,127}));
      connect(Pumps_and_Fans_total.y, JSON_allpumps_and_fans.u[1])
        annotation (Line(points={{121.02,68},{148,68}}, color={0,0,127}));
      connect(Pumps_total.y, JSON_Allpumps.u[1]) annotation (Line(points={{91.02,
              100},{120,100},{120,98},{146,98}}, color={0,0,127}));
      connect(Fans_total.y, JSON_All_fans.u[1]) annotation (Line(points={{65.02,
              -124},{106,-124},{106,-132},{146,-132}}, color={0,0,127}));
      connect(Fans_total.y, TOTAL_E.u[1]) annotation (Line(points={{65.02,-124},{
              86,-124},{86,-67.2},{106,-67.2}}, color={0,0,127}));
      connect(int_HP.y, TOTAL_E.u[2]) annotation (Line(points={{-11.2,-176},{94,
              -176},{94,-70},{106,-70}}, color={0,0,127}));
      connect(Pumps_total.y, TOTAL_E.u[3]) annotation (Line(points={{91.02,100},{
              98,100},{98,-72.8},{106,-72.8}}, color={0,0,127}));
      connect(int_fansupply.y, JSON_fansupply.u[1]) annotation (Line(points={{
              -47.5,-109},{38.25,-109},{38.25,-112},{144,-112}}, color={0,0,127}));
      connect(int_fanreturn.y, JSON_fansreturn.u[1]) annotation (Line(points={{
              -47.5,-143},{36.25,-143},{36.25,-154},{144,-154}}, color={0,0,127}));
      connect(TOTAL_E.y, TOTALpermm.u) annotation (Line(points={{119.02,-70},{
              119.02,-60},{134,-60},{134,-50}}, color={0,0,127}));
      connect(int_HP.y, HPpermm.u) annotation (Line(points={{-11.2,-176},{10,-176},
              {10,-190},{30.8,-190}}, color={0,0,127}));
      connect(PumpGH, limiter.u) annotation (Line(points={{-118,170},{-100,170},
              {-100,169},{-85.4,169}}, color={0,0,127}));
      connect(limiter.y, int_PumpGH.u) annotation (Line(points={{-69.3,169},{
              -56.65,169},{-56.65,172},{-45.2,172}}, color={0,0,127}));
      connect(PumpHP, limiter1.u) annotation (Line(points={{-118,124},{-106,124},
              {-106,127},{-91.4,127}}, color={0,0,127}));
      connect(limiter1.y, int_pumpHP.u) annotation (Line(points={{-75.3,127},{
              -71.65,127},{-71.65,131},{-61,131}}, color={0,0,127}));
      connect(pumpVN, limiter2.u) annotation (Line(points={{-116,90},{-104,90},{
              -104,93},{-89.4,93}}, color={0,0,127}));
      connect(limiter2.y, int_pumpVN.u) annotation (Line(points={{-73.3,93},{
              -68.65,93},{-68.65,101},{-63,101}}, color={0,0,127}));
      connect(PumpVS, limiter3.u) annotation (Line(points={{-115,53},{-103.5,53},
              {-103.5,55},{-93.4,55}}, color={0,0,127}));
      connect(limiter3.y, int_pumpVS.u) annotation (Line(points={{-77.3,55},{
              -77.3,59.5},{-67,59.5},{-67,63}}, color={0,0,127}));
      connect(PumpAHUVN, limiter4.u)
        annotation (Line(points={{-115,13},{-93.4,13}}, color={0,0,127}));
      connect(limiter4.y, int_pumpAHUVN.u) annotation (Line(points={{-77.3,13},{
              -72.65,13},{-72.65,15},{-69,15}}, color={0,0,127}));
      connect(PumpAHUVS, limiter5.u) annotation (Line(points={{-116,-30},{-102,
              -30},{-102,-27},{-89.4,-27}}, color={0,0,127}));
      connect(limiter5.y, int_pumpAHUVS.u) annotation (Line(points={{-73.3,-27},{
              -66.65,-27},{-66.65,-27},{-59,-27}}, color={0,0,127}));
      connect(PumpGC, limiter6.u) annotation (Line(points={{-115,-69},{-103.5,-69},
              {-103.5,-69},{-89.4,-69}}, color={0,0,127}));
      connect(limiter6.y, int_pumpGC.u) annotation (Line(points={{-73.3,-69},{
              -61.65,-69},{-61.65,-71},{-51,-71}}, color={0,0,127}));
      connect(Fansupply, limiter7.u) annotation (Line(points={{-114,-108},{-100,
              -108},{-100,-105},{-87.4,-105}}, color={0,0,127}));
      connect(limiter7.y, int_fansupply.u) annotation (Line(points={{-71.3,-105},
              {-64.65,-105},{-64.65,-109},{-59,-109}}, color={0,0,127}));
      connect(Fanreturn, limiter8.u) annotation (Line(points={{-115,-151},{-101.5,
              -151},{-101.5,-143},{-87.4,-143}}, color={0,0,127}));
      connect(limiter8.y, int_fanreturn.u) annotation (Line(points={{-71.3,-143},
              {-65.65,-143},{-65.65,-143},{-59,-143}}, color={0,0,127}));
      connect(HP, limiter9.u) annotation (Line(points={{-118,-194},{-96,-194},{
              -96,-183},{-73.4,-183}}, color={0,0,127}));
      connect(limiter9.y, int_HP.u) annotation (Line(points={{-57.3,-183},{-43.65,
              -183},{-43.65,-176},{-29.6,-176}}, color={0,0,127}));
      connect(PumpBF, limiter10.u) annotation (Line(points={{-114,236},{-100,
              236},{-100,231},{-79.4,231}}, color={0,0,127}));
      connect(limiter10.y, int_PumpBF.u) annotation (Line(points={{-63.3,231},{
              -48.65,231},{-48.65,230},{-33.2,230}}, color={0,0,127}));
      connect(int_PumpBF.y, JSON_pumpGH1.u[1]) annotation (Line(points={{-19.4,
              230},{62,230},{62,219},{144,219}}, color={0,0,127}));
      connect(int_PumpBF.y, Pumps_total.u[8]) annotation (Line(points={{-19.4,
              230},{28,230},{28,97.2},{78,97.2}}, color={0,0,127}));
      connect(PumpChex, limiter11.u) annotation (Line(points={{-116,206},{-100,
              206},{-100,205},{-81.4,205}}, color={0,0,127}));
      connect(limiter11.y, int_Chex.u) annotation (Line(points={{-65.3,205},{
              -54.65,205},{-54.65,206},{-43.2,206}}, color={0,0,127}));
      connect(int_Chex.y, JSON_pumpChex.u[1]) annotation (Line(points={{-29.4,
              206},{56,206},{56,199},{144,199}}, color={0,0,127}));
      connect(int_Chex.y, Pumps_total.u[9]) annotation (Line(points={{-29.4,206},
              {24,206},{24,96.2667},{78,96.2667}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -200},{160,240}}), graphics={Rectangle(
              extent={{-100,240},{160,-200}},
              lineColor={0,140,72},
              lineThickness=1), Text(
              extent={{-36,74},{112,-136}},
              lineColor={0,140,72},
              lineThickness=1,
              textString="E_calc
")}),   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-200},{
                160,240}})));
    end E_calc;

    package Occupancy "Occupancy schedules"

      model OccSched_Office "Simple occupancy schedule"
         extends
          IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(       final useInput=false);

         parameter Real k "Number of occupants";
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-20,20},{0,40}})));
         Modelica.Blocks.Sources.RealExpression occ(y=if calTim.weekDay < 6 and (
               calTim.hour > 7 and calTim.hour < 18) then k else 0)
           "Number of occupants present"
           annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
      equation
         connect(occ.y, nOcc)
           annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
      end OccSched_Office;

      model OccSched_Residence "Simple occupancy schedule"
         extends
          IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(       final useInput=false);

         parameter Real k "Number of occupants";
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-20,20},{0,40}})));
         Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6 and
               (calTim.hour > 14 or calTim.hour < 10)) or (calTim.weekDay == 7 and calTim.hour >17) then k else 0)
          "Number of occupants present"
           annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
      equation
         connect(occ.y, nOcc)
           annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
      end OccSched_Residence;

      model OccSched_Residence_vent "Simple occupancy schedule"
         extends
          IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(       final useInput=false);

         parameter Real k "Number of occupants";
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-20,20},{0,40}})));
         Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6 and
               (calTim.hour > 13 or calTim.hour < 10)) or (calTim.weekDay == 7 and calTim.hour >16) then k else 0)
          "Number of occupants present"
           annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
      equation
         connect(occ.y, nOcc)
           annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
      end OccSched_Residence_vent;

      model OccSched_V_vent
         Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6
               and (calTim.hour > 13 or calTim.hour < 10)) or (calTim.weekDay
               == 7 and calTim.hour > 16) then k else 0)
          "Number of occupants present"
           annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
        Modelica.Blocks.Interfaces.RealOutput nOcc "Number of occupants"
          annotation (Placement(transformation(extent={{100,-20},{140,20}})));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end OccSched_V_vent;
      annotation ();
    end Occupancy;
    annotation ();
  end Controllers;

  package Vaartstraat
    model North_South_Zone
      "Twee over elkaar liggende kamers op het vierde verdiep. Kamer 0341 en 0356"
      import Thesis_practice;
      import Thesis_practice;
      IDEAS.Buildings.Components.RectangularZoneTemplate _0241(
        redeclare package Medium = IDEAS.Media.Air,
        useLigCtrInput=true,
        n50=0.5,
        redeclare Occupancy.OccSched_Residence occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=true,
        hasInt=false,
        aziA=-2.8099800957109,
        l=3.52,
        w=5.35,
        lInt=0.4,
        h=3.52,
        A_winA=3.158,
        redeclare Walls.Outer_wall conTypA,
        redeclare Walls.Inner_wall_neighbour conTypB,
        redeclare Walls.Inner_wall_hall conTypC,
        redeclare Walls.Inner_wall_hall conTypD,
        redeclare Walls.Inner_ceiling conTypCei,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Walls.Vaartstraat_Mass_wall conTypInt,
        redeclare Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingA) "Room north"
        annotation (Placement(transformation(extent={{-12,10},{16,38}})));
      inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
            Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
        annotation (Placement(transformation(extent={{-100,78},{-80,98}})));
       Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
            (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
             < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{46,28},{26,48}})));
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-74,82},{-58,98}})));
      IDEAS.Buildings.Components.RectangularZoneTemplate _0256(
        redeclare package Medium = IDEAS.Media.Air,
        useLigCtrInput=true,
        n50=0.5,
        redeclare Occupancy.OccSched_Residence occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinA=false,
        hasWinC=true,
        hasWinD=false,
        hasInt=false,
        aziA=-2.8099800957109,
        l=3.52,
        w=5.35,
        lInt=0.4,
        h=3.52,
        A_winA=3.158,
        A_winC=3.158,
        A_winD=3.158,
        redeclare Walls.Inner_wall_hall conTypA,
        redeclare Walls.Inner_wall_neighbour conTypB,
        redeclare Walls.Outer_wall conTypC,
        redeclare Walls.Outer_wall conTypD,
        redeclare Walls.Inner_ceiling conTypCei,
        redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
        redeclare Walls.Vaartstraat_Mass_wall conTypInt,
        redeclare Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingA,
        redeclare Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingC,
        redeclare Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
          glazingD,
        hasCavityC=true) "Room north"
        annotation (Placement(transformation(extent={{-12,-42},{16,-14}})));

       Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
            (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
             < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{50,-30},{30,-10}})));
    equation
      connect(_0241.uLig, light41.y)
        annotation (Line(points={{18.8,33.8},{25,33.8},{25,38}}, color={0,0,127}));
      connect(light56.y, _0256.uLig) annotation (Line(points={{29,-20},{28,-20},{28,
              -18.2},{18.8,-18.2}}, color={0,0,127}));
      connect(_0241.proBusCei[1], _0241.proBusFlo[1]) annotation (Line(
          points={{1.72,32.4},{1.72,24.2},{2,24.2},{2,15.6}},
          color={255,204,51},
          thickness=0.5));
      connect(_0241.proBusB[1], _0241.proBusD[1]) annotation (Line(
          points={{14.6,32.4},{7.3,32.4},{7.3,14.2},{-11.44,14.2}},
          color={255,204,51},
          thickness=0.5));
      connect(_0256.proBusA[1], _0241.proBusC[1]) annotation (Line(
          points={{-6.4,-15.4},{-6.4,-2.7},{11.52,-2.7},{11.52,10.28}},
          color={255,204,51},
          thickness=0.5));
      connect(_0256.proBusD[1], _0256.proBusB[1]) annotation (Line(
          points={{-11.44,-37.8},{7.28,-37.8},{7.28,-19.6},{14.6,-19.6}},
          color={255,204,51},
          thickness=0.5));
      connect(_0256.proBusCei[1], _0256.proBusFlo[1]) annotation (Line(
          points={{1.72,-19.6},{1.72,-27.8},{2,-27.8},{2,-36.4}},
          color={255,204,51},
          thickness=0.5));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(StopTime=31536000));
    end North_South_Zone;

    package Materials "Eigenschappen van muurmateriaal"

      record reinforced_concrete = IDEAS.Buildings.Data.Interfaces.Material (
          k=1.14,
          c=1000,
          rho=1400,
          epsLw=0.88,
          epsSw=0.55) "Gewapend beton face A: noorden van 0241 (outer wall)"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Aerated_concrete=IDEAS.Buildings.Data.Interfaces.Material (
          k=0.2,
          c=840,
          rho=700,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Brick =          IDEAS.Buildings.Data.Interfaces.Material (
          k=0.5469,
          c=1000,
          rho=1400,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Chape =          IDEAS.Buildings.Data.Interfaces.Material (
          k=1.3,
          c=840,
          rho=1800,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Gypsumplas =     IDEAS.Buildings.Data.Interfaces.Material (
          k=0.52,
          c=840,
          rho=1200,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Heavy_Concrete = IDEAS.Buildings.Data.Interfaces.Material (
          k=1.7,
          c=840,
          rho=2200,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Linoleum =       IDEAS.Buildings.Data.Interfaces.Material (
          k=0.19,
          c=1400,
          rho=1200,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Plasterboard =   IDEAS.Buildings.Data.Interfaces.Material (
          k=0.53,
          c=840,
          rho=1200,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Polyueretha =    IDEAS.Buildings.Data.Interfaces.Material (
          k=0.022,
          c=1470,
          rho=35,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Thermogran =     IDEAS.Buildings.Data.Interfaces.Material (
          k=0.04,
          c=840,
          rho=200,
          epsLw=0.88,
          epsSw=0.55)
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Glass_Vaartstraat =
                     IDEAS.Buildings.Data.Interfaces.Material (
          k=0.96,
          c=750,
          rho=2500,
          epsLw=IDEAS.Buildings.Data.Constants.epsLw_glass,
          epsSw=IDEAS.Buildings.Data.Constants.epsSw_glass) "Glass" annotation (Documentation(info="<html>
<p>
Thermal properties of glass.
</p>
</html>"));
      record Wood_Vaartstraat =
                      IDEAS.Buildings.Data.Interfaces.Material (
          k=0.18,
          c=2000,
          rho=700,
          epsLw=0.86,
          epsSw=0.55) "Wood to model thermal mass within zone"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
    end Materials;

    package Walls
      "Materiaalstructuur van alle muren: diktes en materiaalvolgorde (OUT to IN)"

      record Outer_wall "Vaartstraat: outerwall"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={
          Vaartstraat.Materials.Brick(d=0.09),
          IDEAS.Buildings.Data.Materials.Air(d=0.06),
          Vaartstraat.Materials.Polyueretha(d=0.2),
          Vaartstraat.Materials.Heavy_Concrete(d=0.15),
          Vaartstraat.Materials.Gypsumplas(d=0.01)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Outer_wall;

      record Inner_floor "Vaartstraat: vloer"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          locGain={1},
          mats={
          Vaartstraat.Materials.Heavy_Concrete(d=0.05),
          Vaartstraat.Materials.Heavy_Concrete(d=0.05),
          Vaartstraat.Materials.Thermogran(d=0.05),
          Vaartstraat.Materials.Chape(d=0.06),
          Vaartstraat.Materials.Linoleum(d=0.01)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_floor;

      record Inner_ceiling
        "Vaartstraat: ceiling (gespiegelde volgorde van vloer)"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={
          Vaartstraat.Materials.Linoleum(d=0.01),
          Vaartstraat.Materials.Chape(d=0.06),
          Vaartstraat.Materials.Thermogran(d=0.05),
          Vaartstraat.Materials.Heavy_Concrete(d=0.1)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_ceiling;

      record Inner_wall_hall "Vaartstraat: muur grenzend aan de hall"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={
          Vaartstraat.Materials.Aerated_concrete(d=0.24)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_wall_hall;

      record Inner_wall_neighbour "Vaartstraat: muur grenzend aan de buren"
        extends IDEAS.Buildings.Data.Interfaces.Construction(mats={
              Vaartstraat.Materials.Plasterboard(d=0.13)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_wall_neighbour;

      record Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006 =
          IDEAS.Buildings.Data.Interfaces.Glazing (
      final nLay=5,
      final mats={ IDEAS.Buildings.Data.Materials.Glass(d=0.004, epsLw_b=0.4),
       IDEAS.Buildings.Data.Materials.Krypton(d=0.01, epsLw_b=0.4),
       IDEAS.Buildings.Data.Materials.Glass(d=0.004, epsLw_b=0.4),
       IDEAS.Buildings.Data.Materials.Krypton(d=0.01, epsLw_b=0.4),
       IDEAS.Buildings.Data.Materials.Glass(d=0.004, epsLw_b=0.4)},final SwTrans=[0,0.456;
      10,0.456;
      20,0.450;
      30,0.445;
      40,0.437;
      50,0.415;
      60,0.359;
      70,0.250;
      80,0.111;
      90,0.000],
      final SwAbs= [0,0.149, 0.0,0.013, 0.0,0.128;
      10,0.150, 0.0,0.014, 0.0,0.128;
      20,0.153, 0.0,0.014, 0.0,0.129;
      30,0.155, 0.0,0.014, 0.0,0.129;
      40,0.155, 0.0,0.015, 0.0,0.127;
      50,0.157, 0.0,0.015, 0.0,0.123;
      60,0.163, 0.0,0.016, 0.0,0.112;
      70,0.168, 0.0,0.016, 0.0,0.088;
      80,0.140, 0.0,0.016, 0.0,0.046;
      90,0.000, 0.0,0.000, 0.0,0.000],final SwTransDif=0.359,
      final SwAbsDif={0.163,0.0,0.016,0.0,0.112},
      final U_value=0.56,
      final g_value=0.474)
        "Vaartstraat outerwindow: SaintGobainCLIMATOPSOLARKR4_10_4_10_4(U-design =0.56 g-design =0.474)";
      record Vaartstraat_Mass_wall
        "Vaartstraat: interne muur om thermische massa te modelleren"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Case_O4.Materials_O4.Wood_O4(d=0.143)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Vaartstraat_Mass_wall;
    end Walls;
    annotation ();
  end Vaartstraat;

  package TABS_1 "This package is the first stage of the project."

    package TDC
      "Temperature setpoints, thermal comfort range and calculation TDC"
      model TDC "Calculation of the thermal discomfort"

        Modelica.Blocks.Continuous.Integrator TDCup(k=1/3600)
          annotation (Placement(transformation(extent={{36,18},{56,38}})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-4,16},{16,38}})));
        replaceable IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
          fileName="TDC.json",
          varKeys={"Thermal_Discomfort[Ks]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{96,-10},{116,10}})));
        Modelica.Blocks.Math.Add add1(k2=-1)
          annotation (Placement(transformation(extent={{-2,-66},{18,-44}})));
        Modelica.Blocks.Continuous.Integrator TDCdown(k=-1/3600)
          annotation (Placement(transformation(extent={{42,-66},{62,-46}})));
        Modelica.Blocks.Math.MultiSum TDCtot(nu=2)
          annotation (Placement(transformation(extent={{74,-4},{86,8}})));
        Modelica.Blocks.Interfaces.RealInput a
          annotation (Placement(transformation(extent={{-160,-20},{-120,20}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-120,80},{-100,100}})));
        Modelica.Blocks.Sources.RealExpression Tset(y=if TRM.TRm < 273.15+10 then 22 elseif
              TRM.TRm > 273.15+15 then 24.5 else 22 + 2.5*((TRM.TRm-273.15) - 10)/5)
          annotation (Placement(transformation(extent={{-34,82},{-14,102}})));
        Modelica.Blocks.Sources.RealExpression TRMdown(y=10)
          annotation (Placement(transformation(extent={{-92,80},{-72,100}})));
        Modelica.Blocks.Sources.RealExpression TRMup(y=15)
          annotation (Placement(transformation(extent={{-64,80},{-44,100}})));
        Modelica.Blocks.Sources.RealExpression Tup(y=if TRM.TRm < 273.15 + 10
               then 22 + 2 elseif TRM.TRm > 273.15 + 15 then 24.5 + 1.5 else 22 + 2
               + 2.5*((TRM.TRm - 273.15) - 10)/5)
          annotation (Placement(transformation(extent={{-118,62},{-98,82}})));
        Modelica.Blocks.Sources.RealExpression Tlow(y=if TRM.TRm < 273.15 + 10
               then 22 - 2 elseif TRM.TRm > 273.15 + 15 then 24.5 - 1.5 else 22 - 2
               + 2.5*((TRM.TRm - 273.15) - 10)/5)
          annotation (Placement(transformation(extent={{-114,-48},{-94,-28}})));
        if_statement_greater if_up
          annotation (Placement(transformation(extent={{-42,42},{-22,62}})));
        if_statement_less if_down
          annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
        Modelica.Blocks.Math.Add Top(k2=-1)
          annotation (Placement(transformation(extent={{-86,-8},{-66,14}})));
        Modelica.Blocks.Sources.RealExpression Kelvin(y=273.15)
          annotation (Placement(transformation(extent={{-120,-28},{-100,-8}})));
      equation
        //connect(sim.Te, add.u1);
        connect(add.y, TDCup.u) annotation (Line(points={{17,27},{21.5,27},{21.5,
                28},{34,28}}, color={0,0,127}));

        /*if cosine.y > 22 then
       connect( cosine.y, add.u1);
  else
    connect(const1.y,add.u1);
  end if;*/
        connect(add1.y, TDCdown.u) annotation (Line(points={{19,-55},{34.5,-55},{
                34.5,-56},{40,-56}}, color={0,0,127}));
        connect(TDCup.y, TDCtot.u[1]) annotation (Line(points={{57,28},{66,28},{
                66,4.1},{74,4.1}}, color={0,0,127}));
        connect(TDCdown.y, TDCtot.u[2]) annotation (Line(points={{63,-56},{68,-56},
                {68,-0.1},{74,-0.1}}, color={0,0,127}));
        connect(TDCtot.y, TDC_Json.u[1]) annotation (Line(points={{87.02,2},{90,2},
                {90,0},{96,0}}, color={0,0,127}));
        connect(Tup.y, add.u2) annotation (Line(points={{-97,72},{-54,72},{-54,
                20.4},{-6,20.4}}, color={0,0,127}));
        connect(Tup.y, if_up.Tup) annotation (Line(points={{-97,72},{-76,72},{-76,
                58},{-44,58}}, color={0,0,127}));
        connect(if_up.y, add.u1) annotation (Line(points={{-21,52},{-14,52},{-14,
                33.6},{-6,33.6}}, color={0,0,127}));
        connect(Tlow.y, if_down.Tdown) annotation (Line(points={{-93,-38},{-78,
                -38},{-78,-14.2},{-42,-14.2}}, color={0,0,127}));
        connect(if_down.y, add1.u1) annotation (Line(points={{-19,-20},{-12,-20},
                {-12,-48.4},{-4,-48.4}}, color={0,0,127}));
        connect(Tlow.y, add1.u2) annotation (Line(points={{-93,-38},{-38,-38},{
                -38,-61.6},{-4,-61.6}}, color={0,0,127}));
        connect(a, Top.u1) annotation (Line(points={{-140,0},{-118,0},{-118,9.6},
                {-88,9.6}}, color={0,0,127}));
        connect(Kelvin.y, Top.u2) annotation (Line(points={{-99,-18},{-96,-18},{
                -96,-3.6},{-88,-3.6}}, color={0,0,127}));
        connect(Top.y, if_up.u) annotation (Line(points={{-65,3},{-65,27.5},{-44,
                27.5},{-44,52}}, color={0,0,127}));
        connect(Top.y, if_down.u) annotation (Line(points={{-65,3},{-65,-19.5},{
                -42,-19.5},{-42,-20}}, color={0,0,127}));
        annotation (experiment(StopTime=12, __Dymola_NumberOfIntervals=5000),
          Diagram(coordinateSystem(extent={{-120,-100},{120,100}})),
          Icon(coordinateSystem(extent={{-120,-100},{120,100}}), graphics={Rectangle(
                extent={{-120,98},{120,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-98,40},{96,-52}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="TDC
")}));
      end TDC;

      model if_statement_less
        "Let the signal pass if the if-statement is met"

        //  parameter Real Tdown( unit="K", displayUnit="degC") "Bottom limit for thermal comfort";

        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

        Modelica.Blocks.Interfaces.RealInput Tdown
          annotation (Placement(transformation(extent={{-140,38},{-100,78}})));
      equation
        if u < Tdown then
          u=y;
        else
          y=Tdown;
        end if;

        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Text(
                extent={{-66,16},{64,-56}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="If <
"),     Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1)}),                                    Diagram(
              coordinateSystem(preserveAspectRatio=false)),
                    Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-68,50},{60,-58}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="If >")}),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end if_statement_less;

      model if_statement_greater
        "Let the signal pass if the if-statement is met"

        //parameter Real Tup( unit="K", displayUnit="degC") "Upper limit for thermal comfort";

        Modelica.Blocks.Interfaces.RealInput u
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealOutput y
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Interfaces.RealInput Tup
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      equation
        if u > Tup then
          u=y;
        else
          y=Tup;
        end if;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={28,108,200},
                lineThickness=1), Text(
                extent={{-68,50},{60,-58}},
                lineColor={28,108,200},
                lineThickness=1,
                textString="If >")}),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end if_statement_greater;

      model Test_discomfort "Test the thermal discomfort model with a cosine"

        Modelica.Blocks.Sources.Constant const1(k=22)
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Blocks.Continuous.Integrator integrator
          annotation (Placement(transformation(extent={{10,16},{30,36}})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-40,12},{-20,34}})));
        replaceable IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="TDC.json",
          varKeys={"Thermal_Discomfort[Ks]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{84,-10},{104,10}})));
        Modelica.Blocks.Sources.Cosine cosine(
          amplitude=2,
          freqHz=1/8,
          offset=21)
          annotation (Placement(transformation(extent={{-106,54},{-86,74}})));
        Modelica.Blocks.Sources.Constant const2(k=20)
          annotation (Placement(transformation(extent={{-108,-86},{-88,-66}})));
        Modelica.Blocks.Math.Add add1(k2=-1)
          annotation (Placement(transformation(extent={{-24,-68},{-4,-46}})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=-1)
          annotation (Placement(transformation(extent={{16,-68},{36,-48}})));
        Modelica.Blocks.Math.MultiSum multiSum(nu=2)
          annotation (Placement(transformation(extent={{48,-6},{60,6}})));
        if_statement_greater if_statement_greater1
          annotation (Placement(transformation(extent={{-68,42},{-48,62}})));
        if_statement_less if_statement_less1
          annotation (Placement(transformation(extent={{-66,-40},{-46,-20}})));
      equation
        //connect(sim.Te, add.u1);
        connect(const1.y, add.u2) annotation (Line(points={{-89,0},{-50,0},{-50,16.4},
                {-42,16.4}}, color={0,0,127}));
        connect(add.y, integrator.u) annotation (Line(points={{-19,23},{-4.5,23},{-4.5,
                26},{8,26}}, color={0,0,127}));

        /*if cosine.y > 22 then
       connect( cosine.y, add.u1);
  else
    connect(const1.y,add.u1);
  end if;*/
        connect(const2.y, add1.u2) annotation (Line(points={{-87,-76},{-56,-76},{-56,-63.6},
                {-26,-63.6}}, color={0,0,127}));
        connect(add1.y, integrator1.u) annotation (Line(points={{-3,-57},{6.5,-57},{6.5,
                -58},{14,-58}}, color={0,0,127}));
        connect(integrator.y, multiSum.u[1]) annotation (Line(points={{31,26},{40,26},
                {40,2.1},{48,2.1}}, color={0,0,127}));
        connect(integrator1.y, multiSum.u[2]) annotation (Line(points={{37,-58},{42,-58},
                {42,-2.1},{48,-2.1}}, color={0,0,127}));
        connect(multiSum.y, jsonWri.u[1])
          annotation (Line(points={{61.02,0},{84,0}}, color={0,0,127}));
        connect(const1.y, if_statement_greater1.u) annotation (Line(points={{-89,
                0},{-78,0},{-78,52},{-70,52}}, color={0,0,127}));
        connect(cosine.y, if_statement_greater1.Tup) annotation (Line(points={{
                -85,64},{-76,64},{-76,58},{-70,58}}, color={0,0,127}));
        connect(if_statement_greater1.y, add.u1) annotation (Line(points={{-47,52},
                {-44,52},{-44,29.6},{-42,29.6}}, color={0,0,127}));
        connect(const1.y, if_statement_less1.u) annotation (Line(points={{-89,0},
                {-78,0},{-78,-30},{-68,-30}}, color={0,0,127}));
        connect(cosine.y, if_statement_less1.Tdown) annotation (Line(points={{-85,
                64},{-76,64},{-76,-24.2},{-68,-24.2}}, color={0,0,127}));
        connect(if_statement_less1.y, add1.u1) annotation (Line(points={{-45,-30},
                {-34,-30},{-34,-50.4},{-26,-50.4}}, color={0,0,127}));
        annotation (experiment(StopTime=12, __Dymola_NumberOfIntervals=5000),
          Diagram(coordinateSystem(extent={{-120,-100},{120,100}})),
          Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
      end Test_discomfort;
    end TDC;

    package Test
      model TABS_1_HCCC_Sourbron_radconvtest "Heatinc curve/cooling curve: Tsup directly written
  Heating: TRM<10 --> heating curve
  mid season: 10<TRM<15 --> no water circulation
  Cooling: TRM > 15 --> cooling curves
  Cooling curves retrieved from Sourbron"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-164,18})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-164,-12})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-164,-40})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.1305,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-166,48})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-218,136},{-198,156}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-188,142},{-172,158}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-164,138},{-144,158}})));
        Modelica.Blocks.Sources.RealExpression HC_VN_0J(y=(-5/23)*(TRM.TRm - 273.15) +
              21 + 273.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-74,148})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol1(y=(-15/23)*(TRM.TRm - 273.15)
               + 33.7)
          annotation (Placement(transformation(extent={{-48,136},{-28,156}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.8544) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-98,-28})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-96,-58})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-96,-86})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-98,2})));
        Modelica.Blocks.Sources.RealExpression HC_VS(y=(-5/23)*(TRM.TRm - 273.15) + 21
               + 273.15) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-122,62})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{112,64},{140,98}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS1(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{114,-14},{142,18}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-20,66},{-48,94}})));
         Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-58,110})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-18,-2},{-46,26}})));
         Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-58,38})));
        TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-12,92},{12,112}})));
        TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-14,28},{10,48}})));
        BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-160,94})));
        Modelica.Blocks.Sources.RealExpression HC_VN_MS(y=-0.22*(TRM.TRm - 273.15)
               + 25.1 + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-140,126})));
        Modelica.Blocks.Sources.RealExpression T_N_VN(y=273.15 + 21) annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-159,120})));
        Modelica.Blocks.Sources.RealExpression CC_VN_MS(y=-0.16*(TRM.TRm - 273.15)
               + 24.1 + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-174,126})));
        BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-202,98})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.00655) annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-195,122})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0) annotation (Placement(
              transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-203,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.5*0.1305) annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-215,124})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_MS(y=HC_VN_MS.y -
              273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={72,124})));
        Modelica.Blocks.Sources.RealExpression pres_CC_VN_MS(y=CC_VN_MS.y -
              273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={70,106})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_0J(y=HC_VN_0J.y -
              273.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={72,146})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow VN_conv
          annotation (Placement(transformation(extent={{-92,74},{-72,94}})));
        Modelica.Blocks.Sources.RealExpression conv(y=TABSVN.QTot*0.7)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-118,84})));
        Modelica.Blocks.Sources.RealExpression rad(y=TABSVN.QTot*0.3) annotation (
           Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-104,72})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow VN_rad
          annotation (Placement(transformation(extent={{-82,62},{-62,82}})));
      equation
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-164,-22},{-164,-30}}, color={0,127,255}));
        connect(TABSVN.port_b, Tout_VN.port_a)
          annotation (Line(points={{-164,8},{-164,-2}}, color={0,127,255}));
        connect(m_VN.ports[1], TABSVN.port_a) annotation (Line(points={{-166,38},
                {-166,28},{-164,28}}, color={0,127,255}));
        connect(Tout_VS.port_b, bou_VS.ports[1])
          annotation (Line(points={{-96,-68},{-96,-76}}, color={0,127,255}));
        connect(TABSVS.port_b, Tout_VS.port_a) annotation (Line(points={{-98,-38},
                {-98,-42},{-96,-42},{-96,-48}}, color={0,127,255}));
        connect(HC_VS.y, m_VS.T_in)
          annotation (Line(points={{-122,51},{-122,14},{-94,14}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS.port_a)
          annotation (Line(points={{-98,-8},{-98,-18}}, color={0,127,255}));
        connect(ON.proBusFlo,ON. proBusCei) annotation (Line(
            points={{126,70.8},{125.72,70.8},{125.72,91.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusCei, OS1.proBusFlo) annotation (Line(
            points={{127.72,11.6},{128,11.6},{128,-7.6}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusA, ON.proBusC) annotation (Line(
            points={{119.6,16.4},{119.6,46.5},{135.52,46.5},{135.52,64.34}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.uLig,light1. y)
          annotation (Line(points={{-50.8,89.8},{-58,89.8},{-58,99}},
                                                                   color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-33.72,88.4},{-33.72,86},{-34,86},{-34,71.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{-46.6,88.4},{-38.7,88.4},{-38.7,70.2},{-20.56,70.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-23.6,24.6},{-23.6,45.3},{-43.52,45.3},{-43.52,66.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-31.72,20.4},{-31.72,14},{-32,14},{-32,3.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-18.56,2.2},{-36.72,2.2},{-36.72,20.4},{-44.6,20.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light2.y,VS. uLig) annotation (Line(points={{-58,27},{-58,21.8},{-48.8,
                21.8}},        color={0,0,127}));
        connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{-88,
                -28},{-68,-28},{-68,-0.6},{-46,-0.6}}, color={191,0,0}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-49.4,82.8},{-49.4,101.4},
                {-14,101.4},{-14,102}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-47.4,14.8},{-52,14.8},
                {-52,38},{-16,38}}, color={0,0,127}));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-143.4,148},{
                -104,148},{-104,94},{-148,94}}, color={0,0,127}));
        connect(switch_VN_T.y, m_VN.T_in) annotation (Line(points={{-160,83},{
                -162,83},{-162,60}}, color={0,0,127}));
        connect(HC_VN_MS.y, switch_VN_T.a) annotation (Line(points={{-140,115},{
                -146,115},{-146,106},{-152,106}}, color={0,0,127}));
        connect(T_N_VN.y, switch_VN_T.b) annotation (Line(points={{-159,114.5},{
                -159,110.25},{-160,110.25},{-160,106}}, color={0,0,127}));
        connect(CC_VN_MS.y, switch_VN_T.c) annotation (Line(points={{-174,115},{
                -170,115},{-170,106},{-168,106}}, color={0,0,127}));
        connect(switch_VN_m.y, m_VN.m_flow_in) annotation (Line(points={{-202,87},
                {-202,72},{-158,72},{-158,60}}, color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m.a) annotation (Line(points={{-195,116.5},{
                -195,114.25},{-194,114.25},{-194,110}}, color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m.b) annotation (Line(points={{-203,120.5},{
                -203,116.25},{-202,116.25},{-202,110}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m.c) annotation (Line(points={{-215,118.5},{
                -215,116.25},{-210,116.25},{-210,110}}, color={0,0,127}));
        connect(switch_VN_T.u, switch_VN_m.u) annotation (Line(points={{-148,94},
                {-168,94},{-168,98},{-190,98}}, color={0,0,127}));
        connect(conv.y, VN_conv.Q_flow)
          annotation (Line(points={{-107,84},{-92,84}}, color={0,0,127}));
        connect(VN_conv.port, VN.gainCon) annotation (Line(points={{-72,84},{-60,
                84},{-60,75.8},{-48,75.8}}, color={191,0,0}));
        connect(VN_rad.Q_flow, rad.y)
          annotation (Line(points={{-82,72},{-93,72}}, color={0,0,127}));
        connect(VN_rad.port, VN.gainRad) annotation (Line(points={{-62,72},{-56,
                72},{-56,71.6},{-48,71.6}}, color={191,0,0}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{
                  160,160}})),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},
                  {160,160}})),
          experiment(StopTime=31536000));
      end TABS_1_HCCC_Sourbron_radconvtest;

      model TABS_1_onecurve "Heatinc curve/cooling curve: Tsup directly written
  only HCCCC curve and thermal comfort range: 21-23 throughout whole year"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-164,18})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-164,-12})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-164,-40})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.1305,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-166,48})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-218,136},{-198,156}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-188,142},{-172,158}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-164,138},{-144,158}})));
        Modelica.Blocks.Sources.RealExpression HC_VN_0J(y=(-5/23)*(TRM.TRm - 273.15) +
              21 + 273.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-74,148})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol1(y=(-15/23)*(TRM.TRm - 273.15)
               + 33.7)
          annotation (Placement(transformation(extent={{-48,136},{-28,156}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.8544) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-98,-28})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-96,-58})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-96,-86})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-98,2})));
        Modelica.Blocks.Sources.RealExpression HC_VS(y=(-5/23)*(TRM.TRm - 273.15) + 21
               + 273.15) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-122,62})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{112,64},{140,98}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS1(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{114,-14},{142,18}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-20,66},{-48,94}})));
         Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-58,110})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Outer_wall conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=true) "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-18,-2},{-46,26}})));
         Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-58,38})));
        TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-12,92},{12,112}})));
        TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-14,28},{10,48}})));
        BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-160,94})));
        Modelica.Blocks.Sources.RealExpression HC_VN_MS(y=-0.22*(TRM.TRm - 273.15) + 23.5
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-140,126})));
        Modelica.Blocks.Sources.RealExpression T_N_VN(y=-0.16*(TRM.TRm - 273.15)
               + 23.5 + 273.15)                    annotation (Placement(
              transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-159,118})));
        Modelica.Blocks.Sources.RealExpression CC_VN_MS(y=-0.16*(TRM.TRm - 273.15)
               + 23.5 + 273.15)
                         annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-174,126})));
        BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-202,98})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.8506*0.0077)
                                                                 annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-195,122})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.0867*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-203,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.43355*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-215,124})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_MS(y=HC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={72,124})));
        Modelica.Blocks.Sources.RealExpression pres_CC_VN_MS(y=CC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={70,106})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_0J(y=HC_VN_0J.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={72,146})));
        Modelica.Blocks.Sources.RealExpression pres_N_VN_MS(y=T_N_VN.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={66,76})));
        Modelica.Blocks.Sources.RealExpression aup(y=23) annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={54,24})));
        Modelica.Blocks.Sources.RealExpression alow(y=21) annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={54,-2})));
      equation
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-164,-22},{-164,-30}}, color={0,127,255}));
        connect(TABSVN.port_b, Tout_VN.port_a)
          annotation (Line(points={{-164,8},{-164,-2}}, color={0,127,255}));
        connect(m_VN.ports[1], TABSVN.port_a) annotation (Line(points={{-166,38},{-166,
                28},{-164,28}}, color={0,127,255}));
        connect(Tout_VS.port_b, bou_VS.ports[1])
          annotation (Line(points={{-96,-68},{-96,-76}}, color={0,127,255}));
        connect(TABSVS.port_b, Tout_VS.port_a) annotation (Line(points={{-98,-38},{-98,
                -42},{-96,-42},{-96,-48}}, color={0,127,255}));
        connect(HC_VS.y, m_VS.T_in)
          annotation (Line(points={{-122,51},{-122,14},{-94,14}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS.port_a)
          annotation (Line(points={{-98,-8},{-98,-18}}, color={0,127,255}));
        connect(ON.proBusFlo,ON. proBusCei) annotation (Line(
            points={{126,70.8},{125.72,70.8},{125.72,91.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusCei, OS1.proBusFlo) annotation (Line(
            points={{127.72,11.6},{128,11.6},{128,-7.6}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusA, ON.proBusC) annotation (Line(
            points={{119.6,16.4},{119.6,46.5},{135.52,46.5},{135.52,64.34}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.uLig,light1. y)
          annotation (Line(points={{-50.8,89.8},{-58,89.8},{-58,99}},
                                                                   color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-33.72,88.4},{-33.72,86},{-34,86},{-34,71.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{-46.6,88.4},{-38.7,88.4},{-38.7,70.2},{-20.56,70.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-23.6,24.6},{-23.6,45.3},{-43.52,45.3},{-43.52,66.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-31.72,20.4},{-31.72,14},{-32,14},{-32,3.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-18.56,2.2},{-36.72,2.2},{-36.72,20.4},{-44.6,20.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light2.y,VS. uLig) annotation (Line(points={{-58,27},{-58,21.8},{-48.8,
                21.8}},        color={0,0,127}));
        connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{-48,67.4},
                {-102,67.4},{-102,18},{-154,18}}, color={191,0,0}));
        connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{-88,-28},
                {-68,-28},{-68,-0.6},{-46,-0.6}}, color={191,0,0}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-49.4,82.8},{-49.4,101.4},
                {-14,101.4},{-14,102}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-47.4,14.8},{-52,14.8},
                {-52,38},{-16,38}}, color={0,0,127}));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-143.4,148},{-104,148},
                {-104,94},{-148,94}}, color={0,0,127}));
        connect(switch_VN_T.y, m_VN.T_in)
          annotation (Line(points={{-160,83},{-162,83},{-162,60}}, color={0,0,127}));
        connect(HC_VN_MS.y, switch_VN_T.a) annotation (Line(points={{-140,115},{-146,115},
                {-146,106},{-152,106}}, color={0,0,127}));
        connect(T_N_VN.y, switch_VN_T.b) annotation (Line(points={{-159,112.5},{-159,110.25},
                {-160,110.25},{-160,106}}, color={0,0,127}));
        connect(CC_VN_MS.y, switch_VN_T.c) annotation (Line(points={{-174,115},{-170,115},
                {-170,106},{-168,106}}, color={0,0,127}));
        connect(switch_VN_m.y, m_VN.m_flow_in) annotation (Line(points={{-202,87},{-202,
                72},{-158,72},{-158,60}}, color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m.a) annotation (Line(points={{-195,116.5},{-195,114.25},
                {-194,114.25},{-194,110}}, color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m.b) annotation (Line(points={{-203,120.5},{-203,116.25},
                {-202,116.25},{-202,110}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m.c) annotation (Line(points={{-215,118.5},{-215,116.25},
                {-210,116.25},{-210,110}}, color={0,0,127}));
        connect(switch_VN_T.u, switch_VN_m.u) annotation (Line(points={{-148,94},{-168,
                94},{-168,98},{-190,98}}, color={0,0,127}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,160}})),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,
                  160}})),
          experiment(StopTime=31536000));
      end TABS_1_onecurve;
    end Test;

    package BaseClasses

      block Switch_3 "Switch between three Real signals. a:H, b=N, c=C according to the TRM (EN15251)"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        Modelica.Blocks.Interfaces.RealInput a "Connector of first Real input signal"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput c
          "Connector of second Real input signal"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
        Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

        Modelica.Blocks.Interfaces.RealInput u "Connector of first Real input signal"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,120})));
        Modelica.Blocks.Interfaces.RealInput b "Connector of first Real input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      equation
        if u < 273.15+10 then
           y=a;
        elseif 273.15+10 < u and u < 273.15+15 then
          y=b;
        else
           y=c;
        end if;
        annotation (
          defaultComponentName="switch1",
          Documentation(info="<html>
<p>The Logical.Switch switches, depending on the
logical connector u2 (the middle connector)
between the two possible input signals
u1 (upper connector) and u3 (lower connector).</p>
<p>If u2 is <strong>true</strong>, the output signal y is set equal to
u1, else it is set equal to u3.</p>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{12,0},{100,0}},
                color={0,0,127}),
              Line(points={{-100,-80},{-40,-80},{-40,-80}},
                color={0,0,127}),
              Line(points={{-100,80},{-38,80}},
                color={0,0,127}),
              Line(points=DynamicSelect({{-38,80},{6,2}}, if u2 then {{-38,80},{6,2}} else {{-38,-80},{6,2}}),
                color={0,0,127},
                thickness=1),
              Ellipse(lineColor={0,0,255},
                pattern=LinePattern.None,
                fillPattern=FillPattern.Solid,
                extent={{2,-8},{18,8}}),
              Line(points={{-98,0},{-38,0},{-38,0}},
                color={0,0,127}),
              Line(points={{0,64},{0,98},{0,98}},
                color={0,0,127}),
              Line(points={{-18,64},{20,64},{20,64}},
                color={0,0,127})}));
      end Switch_3;

      model TABS_0_stst
        "Observe TABS steady state heat transfer. Useful information for the TABS design. windows are removed, solar gains are removed, cte outside temperature, internal gains removed"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        extends Modelica.Icons.Example;
        replaceable package MediumA =
            Buildings.Media.Air;

      //-------------------------Step 2: Water as medium-------------------------//
        replaceable package MediumW =
            Buildings.Media.Water "Medium model";
      //-------------------------------------------------------------------------//

      //------------------------Step 4: Design conditions------------------------//
        parameter Modelica.SIunits.HeatFlowRate Q_flow_nominal = 300
          "Nominal heat flow rate of radiator";
        parameter Modelica.SIunits.Temperature TRadSup_nominal = 273.15+50
          "Radiator nominal supply water temperature";
        parameter Modelica.SIunits.Temperature TRadRet_nominal = 273.15+40
          "Radiator nominal return water temperature";
        parameter Modelica.SIunits.MassFlowRate mRad_flow_nominal=
          Q_flow_nominal/4200/(TRadSup_nominal-TRadRet_nominal)
          "Radiator nominal mass flow rate";
      //------------------------------------------------------------------------//

        Modelica.Thermal.HeatTransfer.Components.ThermalConductor theCon(G=19)
          "Thermal conductance with the ambient"
          annotation (Placement(transformation(extent={{214,78},{234,98}})));
        parameter Modelica.SIunits.Volume V=6*10*3 "Room volume";
        parameter Modelica.SIunits.MassFlowRate mA_flow_nominal = V*1.2*6/3600
          "Nominal mass flow rate";
        parameter Modelica.SIunits.HeatFlowRate QRooInt_flow = 4000
          "Internal heat gains of the room";
        Modelica.Thermal.HeatTransfer.Sources.FixedTemperature TOut(T=283.15)
          "Outside temperature"
          annotation (Placement(transformation(extent={{174,78},{194,98}})));

        IDEAS.Fluid.MixingVolumes.MixingVolume vol(
          redeclare package Medium = Medium,
          T_start=293.15,
          m_flow_nominal=0.1,
          V=4*4*2.7)
               annotation (Placement(transformation(extent={{256,22},{276,42}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABS5(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_Standard1
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=4*4,
          nParCir=2,
          m_flow_nominal=0.096) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={186,-56})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout5(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={188,-108})));
        IDEAS.Fluid.Sources.Boundary_pT bou5(nPorts=1, redeclare package Medium
            = IDEAS.Media.Water)
                      annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=270,
              origin={184,-144})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tin5(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={186,-22})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary5(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.096,
          use_T_in=true,
          T=323.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={186,20})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout1(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-280,-100})));
        IDEAS.Fluid.Sources.Boundary_pT bou1(nPorts=1, redeclare package Medium
            = IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-282,-138})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tin1(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-282,-16})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary1(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.096,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-282,14})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol1(y=25 + 273.15)
          annotation (Placement(transformation(extent={{-316,40},{-296,60}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle_stst0.txt"))
          annotation (Placement(transformation(extent={{-312,78},{-292,98}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-286,78},{-270,94}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251
          runningMeanTemperatureEN15251
          annotation (Placement(transformation(extent={{-258,74},{-238,94}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON_1(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{-208,-22},{-236,12}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum,
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=false,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{-196,64},{-168,96}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate ON_ext(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Case_O4.Walls.inner_floor conTypFlo(locGain={1}),
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{166,-76},{138,-42}})));

        IDEAS.Buildings.Components.InternalWall TABS_ext(
          redeclare each IDEAS.Buildings.Data.Constructions.TABS constructionType,
          each inc=IDEAS.Types.Tilt.Floor,
          each azi=IDEAS.Types.Azimuth.S,
          each A=4*4) annotation (Placement(transformation(
              extent={{6,10},{-6,-10}},
              rotation=90,
              origin={106,-58})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABS4(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa_floorheating
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=4*4,
          nParCir=2,
          m_flow_nominal=0.096) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={70,-60})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout4(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={68,-106})));
        IDEAS.Fluid.Sources.Boundary_pT bou4(nPorts=1, redeclare package Medium
            = IDEAS.Media.Water)
                      annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={68,-144})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tin4(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={68,-22})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary4(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow=0.096,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={66,8})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol4(y=25 + 273.15)
          annotation (Placement(transformation(extent={{32,34},{52,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol5(y=25 + 273.15)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={188,56})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABS1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_Standard1
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=4*4,
          nParCir=2,
          m_flow_nominal=0.096) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-282,-52})));
        Modelica.Blocks.Sources.Ramp ramp(
          height=0.3,
          duration=3600*1600,
          offset=0.001,
          startTime=100*3600)
          annotation (Placement(transformation(extent={{-124,68},{-104,88}})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout2(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-180,-108})));
        IDEAS.Fluid.Sources.Boundary_pT bou2(nPorts=1, redeclare package Medium
            = IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-182,-146})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tin2(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-182,-24})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary2(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.096,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-182,6})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol2(y=25 + 273.15)
          annotation (Placement(transformation(extent={{-216,32},{-196,52}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON_2(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{-108,-30},{-136,4}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABS2(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_Standard2
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=4*4,
          nParCir=2,
          m_flow_nominal=0.096) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-180,-66})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout3(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-80,-106})));
        IDEAS.Fluid.Sources.Boundary_pT bou3(nPorts=1, redeclare package Medium
            = IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-82,-144})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tin3(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-82,-22})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary3(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.0234,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-82,8})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol3(y=40 + 273.15)
          annotation (Placement(transformation(extent={{-116,34},{-96,54}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON_3(
          redeclare package Medium = Medium,
          n50=0.01,
          T_start=293.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{-8,-28},{-36,6}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABS3(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*3.35,
          nParCir=2,
          m_flow_nominal=0.3) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-80,-62})));
        Modelica.Blocks.Sources.RealExpression Res_extra(y=TABS3.G_max - TABS3.G_t)
          annotation (Placement(transformation(extent={{-48,78},{-28,98}})));
        Modelica.Blocks.Sources.RealExpression ResONH(y=0.165 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-48,60},{-28,80}})));
        Modelica.Blocks.Sources.RealExpression ResONC(y=0.047 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-46,40},{-26,60}})));
        Modelica.Blocks.Sources.RealExpression ResVNH(y=0.542 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-10,76},{10,96}})));
        Modelica.Blocks.Sources.RealExpression ResVNC(y=0.0554 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-12,58},{8,78}})));
        Modelica.Blocks.Sources.RealExpression ResVSH(y=0.542 - TABS3.R_t)
          annotation (Placement(transformation(extent={{18,78},{38,98}})));
        Modelica.Blocks.Sources.RealExpression ResVSC(y=0.039860303 - TABS3.R_t)
          annotation (Placement(transformation(extent={{18,58},{38,78}})));
        Modelica.Blocks.Sources.RealExpression ResOSH(y=0.177042782 - TABS3.R_t)
          annotation (Placement(transformation(extent={{58,72},{78,92}})));
        Modelica.Blocks.Sources.RealExpression ResOSC(y=0.050188206 - TABS3.R_t)
          annotation (Placement(transformation(extent={{54,54},{74,74}})));
        Modelica.Blocks.Sources.RealExpression BSResVNH(y=1.418849315 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-54,-98},{-34,-78}})));
        Modelica.Blocks.Sources.RealExpression BSResVNC(y=0.131692308 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-54,-116},{-34,-96}})));
        Modelica.Blocks.Sources.RealExpression BSResVSH(y=1.10187234 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-22,-98},{-2,-78}})));
        Modelica.Blocks.Sources.RealExpression BSResVSC(y=0.067863063 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-22,-118},{-2,-98}})));
        Modelica.Blocks.Sources.RealExpression BSResONH(y=0.283870968 - TABS3.R_t)
          annotation (Placement(transformation(extent={{12,-96},{32,-76}})));
        Modelica.Blocks.Sources.RealExpression BSResONC(y=0.07748184 - TABS3.R_t)
          annotation (Placement(transformation(extent={{14,-124},{34,-104}})));
        Modelica.Blocks.Sources.RealExpression BSResOSH(y=0.387665198 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-36,-138},{-16,-118}})));
        Modelica.Blocks.Sources.RealExpression BSResOSC(y=0.068230277 - TABS3.R_t)
          annotation (Placement(transformation(extent={{-16,-158},{4,-138}})));
           //parameter Modelica.SIunits.MassFlowRate mVNHmin;
        Modelica.Blocks.Sources.RealExpression m3(y=TABS3.m_flow)
          annotation (Placement(transformation(extent={{130,70},{150,90}})));
      equation

       //when BSResVNH.y > 0 then
         // mVNHmin = TABS3.m_flow; //
          //    end when;

        connect(theCon.port_b, vol.heatPort) annotation (Line(points={{234,88},{244,88},
                {244,32},{256,32}},   color={191,0,0}));
        connect(Tout5.port_b,bou5. ports[1]) annotation (Line(points={{188,-118},{184,
                -118},{184,-134}},
                                 color={0,127,255}));
        connect(Tin5.port_b,TABS5. port_a)
          annotation (Line(points={{186,-32},{186,-46}},
                                                       color={0,127,255}));
        connect(TABS5.port_b,Tout5. port_a) annotation (Line(points={{186,-66},{186,-98},
                {188,-98}},     color={0,127,255}));
        connect(boundary5.ports[1],Tin5. port_a) annotation (Line(points={{186,10},{182,
                10},{182,-12},{186,-12}},
                                       color={0,127,255}));
        connect(TABS5.heatPortEmb[1], vol.heatPort) annotation (Line(points={{196,-56},
                {244,-56},{244,32},{256,32}},      color={191,0,0}));
        connect(Tout1.port_b, bou1.ports[1]) annotation (Line(points={{-280,-110},{-282,
                -110},{-282,-128}}, color={0,127,255}));
        connect(boundary1.ports[1], Tin1.port_a)
          annotation (Line(points={{-282,4},{-282,-6}}, color={0,127,255}));
        connect(Expr_Tcontrol1.y, boundary1.T_in)
          annotation (Line(points={{-295,50},{-278,50},{-278,26}}, color={0,0,127}));
        connect(OS.proBusCei,OS. proBusFlo) annotation (Line(
            points={{-182.28,89.6},{-182,89.6},{-182,70.4}},
            color={255,204,51},
            thickness=0.5));
        connect(ON_1.proBusCei[1], ON_1.proBusFlo[1]) annotation (Line(
            points={{-221.72,5.2},{-221.72,-5.4},{-222,-5.4},{-222,-15.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Tout4.port_b,bou4. ports[1]) annotation (Line(points={{68,-116},{68,-134}},
                                   color={0,127,255}));
        connect(Tin4.port_b,TABS4. port_a)
          annotation (Line(points={{68,-32},{68,-50},{70,-50}},
                                                         color={0,127,255}));
        connect(TABS4.port_b,Tout4. port_a)
          annotation (Line(points={{70,-70},{70,-82},{68,-82},{68,-96}},
                                                         color={0,127,255}));
        connect(boundary4.ports[1],Tin4. port_a)
          annotation (Line(points={{66,-2},{66,-12},{68,-12}},
                                                      color={0,127,255}));
        connect(Expr_Tcontrol4.y,boundary4. T_in)
          annotation (Line(points={{53,44},{70,44},{70,20}},    color={0,0,127}));
        connect(TABS_ext.propsBus_b, ON_ext.proBusCei[1]) annotation (Line(
            points={{108,-53},{138,-53},{138,-48.8},{152.28,-48.8}},
            color={255,204,51},
            thickness=0.5));
        connect(TABS_ext.propsBus_a, ON_ext.proBusFlo[1]) annotation (Line(
            points={{108,-63},{130,-63},{130,-69.2},{152,-69.2}},
            color={255,204,51},
            thickness=0.5));
        connect(TABS_ext.port_emb[1],TABS4. heatPortEmb[1])
          annotation (Line(points={{96,-58},{88,-58},{88,-60},{80,-60}},
                                                       color={191,0,0}));
        connect(Expr_Tcontrol5.y,boundary5. T_in) annotation (Line(points={{188,45},{191.5,
                45},{191.5,32},{190,32}},      color={0,0,127}));
        connect(Tin1.port_b, TABS1.port_a)
          annotation (Line(points={{-282,-26},{-282,-42}}, color={0,127,255}));
        connect(TABS1.port_b, Tout1.port_a) annotation (Line(points={{-282,-62},{-282,
                -90},{-280,-90}}, color={0,127,255}));
        connect(TABS1.heatPortEmb[1], ON_1.gainEmb[1]) annotation (Line(points={{-272,
                -52},{-254,-52},{-254,-20.3},{-236,-20.3}}, color={191,0,0}));
        connect(TOut.port, theCon.port_a)
          annotation (Line(points={{194,88},{214,88}}, color={191,0,0}));
        connect(Tout2.port_b, bou2.ports[1]) annotation (Line(points={{-180,-118},{-180,
                -136},{-182,-136}}, color={0,127,255}));
        connect(boundary2.ports[1], Tin2.port_a)
          annotation (Line(points={{-182,-4},{-182,-14}}, color={0,127,255}));
        connect(Expr_Tcontrol2.y, boundary2.T_in)
          annotation (Line(points={{-195,42},{-178,42},{-178,18}}, color={0,0,127}));
        connect(ON_2.proBusCei[1], ON_2.proBusFlo[1]) annotation (Line(
            points={{-121.72,-2.8},{-121.72,-13.4},{-122,-13.4},{-122,-23.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Tout3.port_b, bou3.ports[1]) annotation (Line(points={{-80,-116},{-80,
                -134},{-82,-134}}, color={0,127,255}));
        connect(boundary3.ports[1], Tin3.port_a)
          annotation (Line(points={{-82,-2},{-82,-12}}, color={0,127,255}));
        connect(Expr_Tcontrol3.y, boundary3.T_in)
          annotation (Line(points={{-95,44},{-78,44},{-78,20}}, color={0,0,127}));
        connect(ON_3.proBusCei[1], ON_3.proBusFlo[1]) annotation (Line(
            points={{-21.72,-0.8},{-21.72,-11.4},{-22,-11.4},{-22,-21.2}},
            color={255,204,51},
            thickness=0.5));
        connect(ramp.y, boundary3.m_flow_in) annotation (Line(points={{-103,78},{-64,78},
                {-64,20},{-74,20}}, color={0,0,127}));
        connect(Tin2.port_b, TABS2.port_a) annotation (Line(points={{-182,-34},{-182,-47},
                {-180,-47},{-180,-56}}, color={0,127,255}));
        connect(Tout2.port_a, TABS2.port_b)
          annotation (Line(points={{-180,-98},{-180,-76}}, color={0,127,255}));
        connect(Tin3.port_b, TABS3.port_a) annotation (Line(points={{-82,-32},{-82,-52},
                {-80,-52}}, color={0,127,255}));
        connect(TABS3.port_b, Tout3.port_a) annotation (Line(points={{-80,-72},{-80,-72},
                {-80,-96}}, color={0,127,255}));
        annotation (Documentation(info="<html>
<p>
This part of the system model adds a radiator with a prescribed mass flow
rate to the system that is implemented in
<a href=\"modelica://Buildings.Examples.Tutorial.Boiler.System1\">
Buildings.Examples.Tutorial.Boiler.System1</a>.
</p>
<h4>Implementation</h4>
<p>
This model was built as follows:
</p>
<ol>
<li>
<p>
First, we copied the model
<a href=\"modelica://Buildings.Examples.Tutorial.Boiler.System1\">
Buildings.Examples.Tutorial.Boiler.System1</a>
and called it
<code>Buildings.Examples.Tutorial.Boiler.System2</code>.
</p>
</li>
<li>
<p>
Since this model uses water as the medium, we declared the water medium model
at the top-level of the model by adding the lines
</p>
<pre>
  replaceable package MediumW =
      Buildings.Media.Water \"Medium model\";
</pre>
</li>
<li>
<p>
To model the pump, a temperature sensor which we will need later
for the control, and a flow sink, we made instances of the models
<a href=\"modelica://Buildings.Fluid.Movers.FlowControlled_m_flow\">
Buildings.Fluid.Movers.FlowControlled_m_flow</a>
(instance <code>pumRad</code> for the pump that serves the radiators),
<a href=\"modelica://Buildings.Fluid.Sensors.TemperatureTwoPort\">
Buildings.Fluid.Sensors.TemperatureTwoPort</a>
(instance <code>temSup</code>),
<a href=\"modelica://Buildings.Fluid.HeatExchangers.Radiators.RadiatorEN442_2\">
Buildings.Fluid.HeatExchangers.Radiators.RadiatorEN442_2</a>
(instance <code>rad</code>), and
<a href=\"modelica://Buildings.Fluid.Sources.Boundary_pT\">
Buildings.Fluid.Sources.Boundary_pT</a>
(instance <code>sou</code> and <code>sin</code> for the sink and source
reservoirs, which will later be replace by the boiler loop).
</p>
<p>
In all of these instances, we set the medium model to <code>MediumW</code>.
We also made an instance of the model
Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor
(instance <code>temRoo</code>) to measure the room temperature.
We connected the model as shown in the figure below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/Tutorial/Boiler/System2Connections.png\" border=\"1\"/>
</p>
<p>
Note that there are two connections from the
radiator to the room volume:
One connection is for the convective heat flow rate, and the other is for the
radiative heat flow rate. For simplicity, we assumed that the air and radiative
temperature of the room are equal.
Furthermore, we simplified the model by using only one radiator instead of multiple
radiators, although this radiator will be quite large as it needs to provide a
heat flow rate of <i>20</i> kW.
</p>
</li>
<li>
<p>
Next, we computed the design mass flow rate for the radiator.
According to the schematic drawing, the radiator should have at
the design conditions a supply water temperature of
<i>50</i>&deg;C and a return water temperature of
<i>40</i>&deg;C.
Thus, we define the radiator mass flow rate as
</p>
<pre>
  parameter Modelica.SIunits.HeatFlowRate Q_flow_nominal = 20000
    \"Nominal heat flow rate of radiator\";
  parameter Modelica.SIunits.Temperature TRadSup_nominal = 273.15+50
    \"Radiator nominal supply water temperature\";
  parameter Modelica.SIunits.Temperature TRadRet_nominal = 273.15+40
    \"Radiator nominal return water temperature\";
  parameter Modelica.SIunits.MassFlowRate mRad_flow_nominal =
    Q_flow_nominal/4200/(TRadSup_nominal-TRadRet_nominal)
    \"Radiator nominal mass flow rate\";
</pre>
</li>
<li>
<p>
Now, we set the mass flow rate of <code>pumRad</code> and <code>temSup</code> to
<code>mRad_flow_nominal</code>.
We also set the temperature of the fluid that flows out of <code>sou</code>
to <code>TRadSup_nominal</code>.
We configured the parameters of the radiator model as
</p>
<pre>
  Buildings.Fluid.HeatExchangers.Radiators.RadiatorEN442_2 rad(
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    Q_flow_nominal=Q_flow_nominal,
    T_a_nominal=TRadSup_nominal,
    T_b_nominal=TRadRet_nominal) \"Radiator\";
</pre>
<p>
We configured the parameters of the pump model as
</p>
<pre>
  Buildings.Fluid.Movers.FlowControlled_m_flow pumRad(
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=mRad_flow_nominal)
    \"Pump for radiator\";
</pre>
</li>
<li>
<p>
To enable the pump when the room temperature is below
<i>19</i>&deg;C and to switch it off when the room temperature
is below
<i>21</i>&deg;C,
we implemented the control blocks as shown in the figure below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/Tutorial/Boiler/System2PumpControl.png\" border=\"1\"/>
</p>
<p>
In this control sequence, the first block is a hysteresis element,
which is modeled by
<a href=\"modelica://Modelica.Blocks.Logical.Hysteresis\">
Modelica.Blocks.Logical.Hysteresis</a>.
It is configured as
</p>
<pre>
  Modelica.Blocks.Logical.Hysteresis hysPum(
    uLow=273.15 + 19,
    uHigh=273.15 + 21)
    \"Pump hysteresis\";
</pre>
<p>
to output <code>false</code> when the input signal falls below <i>19</i>&deg;C, and
<code>true</code> when the input signal raises above <i>21</i>&deg;C.
Next, we send the output to the instance <code>not1</code>, which outputs
</p>
<pre>
  y= not u
</pre>
<p>
to negate the signal.
The output of this signal is a boolean value, but the pump
input signal is the required mass flow rate.
Thus, we used the block
<a href=\"modelica://Modelica.Blocks.Math.BooleanToReal\">
Modelica.Blocks.Math.BooleanToReal</a> to convert the signal.
We set the parameters of the boolean to real converter as
</p>
<pre>
  Modelica.Blocks.Math.BooleanToReal booToReaRad(
        realTrue=mRad_flow_nominal,
        realFalse=0) \"Radiator pump signal\";
</pre>
<p>
For numerical reasons, in particular in large system models, it is recommended to
continuously change the mass flow rate, as opposed to having a step change.
Therefore,
in the instance <code>pumRad</code>, we leave the parameter
<code>use_inputFilter</code> at its default value <code>true</code>.
This will approximate a continuous change in mass flow rate when the
pump is switched on or off.
Finally, we closed the control loop between the room temperature sensor and the
pump input signal.
</p>
</li>
</ol>
<!-- ============================== -->
<p>
This completes the initial version of the model. When simulating the model
for <i>2</i> days, or <i>172800</i> seconds, the
response shown below should be seen.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/Tutorial/Boiler/System2Temperatures.png\" border=\"1\"/>
</p>
<p>
The figure shows that the room temperature is maintained at
<i>20</i>&deg;C when the internal heat gain is zero, and controlled around
<i>19</i>&deg;C to <i>21</i>&deg;C when there is an internal heat gain.
The temperature is slightly outside this temperature range because of the
time lag that is caused by the thermal capacity of the radiator.
</p>
<!-- Notes -->
<h4>Notes</h4>
<p>
For a more realistic model of a room, the model
<a href=\"modelica://Buildings.ThermalZones.Detailed.MixedAir\">
Buildings.ThermalZones.Detailed.MixedAir</a>
could have been used.
For transient heat conduction, models from the
package
<a href=\"modelica://Buildings.HeatTransfer.Conduction\">
Buildings.HeatTransfer.Conduction</a>
could have been used.
</p>
</html>",       revisions="<html>
<ul>
<li>
March 6, 2017, by Michael Wetter:<br/>
Added missing density to computation of air mass flow rate.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/673\">#673</a>.
</li>
<li>
December 22, 2014 by Michael Wetter:<br/>
Removed <code>Modelica.Fluid.System</code>
to address issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/311\">#311</a>.
</li>
<li>
January 27, 2012, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,
                  extent={{-320,-160},{280,100}}), graphics={Bitmap(extent={{-124,-320},
                    {44,-192}},       fileName=
                    "modelica://TABS/../../Pictures/TABS_stationairmodel.PNG")}),
          __Dymola_Commands(file=
           "modelica://Buildings/Resources/Scripts/Dymola/Examples/Tutorial/Boiler/System2.mos"
              "Simulate and plot"),
          experiment(StopTime=7200000, Tolerance=1e-06),
          Icon(coordinateSystem(extent={{-320,-160},{280,100}})));
      end TABS_0_stst;

      model mmin
        "Model to calculate the minimum mass flow required to keep R_t under R_max, which is calculated in excel"
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe_test TEST_TABS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=0.05,
          A_floor=3.52*5.35,
          nParCir=2) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-30,-14})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary3(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.05,
          use_T_in=false,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-38,34})));
        IDEAS.Fluid.Sources.Boundary_pT bou3(nPorts=1, redeclare package Medium
            = IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-34,-62})));
      equation
        connect(boundary3.ports[1], TEST_TABS.port_a) annotation (Line(points={{
                -38,24},{-38,9},{-30,9},{-30,-4}}, color={0,127,255}));
        connect(TEST_TABS.port_b, bou3.ports[1]) annotation (Line(points={{-30,
                -24},{-34,-24},{-34,-52},{-34,-52}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end mmin;
    end BaseClasses;

    package MS_mOJ
      "HCCC with original HCCC and original minimum mass flow from TABS_design_parameters_xls
  calculated with SOMMOS approach (overestimation of heat and cooling demand)"

      model TABS_1_HCCC_mOJ "Heatinc curve/cooling curve: Tsup directly written. 
  No AHU and rad yet.
  HCCC retrieved from MS but optimized experimentally.
  Original calculated minimum mass flows. Only neutral mass flow is optimized
  Heating: TRM<10 --> heating curve: -0.22Trm + 23.5, m=0.0077
  mid season: 10<TRM<15: W-->S: N=S, S-->W: W, m= 0.01305
  Cooling: TRM > 15 --> cooling curves: -0.16Trm +26.1, m=0.1505"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-164,18})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-164,-12})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-164,-40})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.1305,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-166,48})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-218,136},{-198,156}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-188,142},{-172,158}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-164,138},{-144,158}})));
        Modelica.Blocks.Sources.RealExpression HC_VN_0J(y=(-5/23)*(TRM.TRm - 273.15) +
              21 + 273.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-74,148})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol1(y=(-15/23)*(TRM.TRm - 273.15)
               + 33.7)
          annotation (Placement(transformation(extent={{-48,136},{-28,156}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.8544) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-98,-28})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-96,-58})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-96,-86})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-98,2})));
        Modelica.Blocks.Sources.RealExpression HC_VS(y=(-5/23)*(TRM.TRm - 273.15) + 21
               + 273.15) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-122,62})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{112,64},{140,98}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS1(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{114,-14},{142,18}})));

        BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-160,94})));
        Modelica.Blocks.Sources.RealExpression HC_VN_MS(y=-0.22*(TRM.TRm - 273.15) + 23.5
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-140,126})));
        Modelica.Blocks.Sources.RealExpression T_N_VN(y=if calTim.month < 9 and
              calTim.month > 4 then -0.16*(TRM.TRm - 273.15) + 23.3 + 273.15 else -0.22
              *(TRM.TRm - 273.15) + 25.1 + 273.15) annotation (Placement(
              transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-159,118})));
        Modelica.Blocks.Sources.RealExpression CC_VN_MS(y=-0.16*(TRM.TRm - 273.15) + 26.1
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-174,126})));
        BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-202,98})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.0077)  annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-195,122})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.0867*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-203,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.1505)     annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-213,124})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_MS(y=HC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={26,150})));
        Modelica.Blocks.Sources.RealExpression pres_CC_VN_MS(y=CC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={56,148})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_0J(y=HC_VN_0J.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-4,148})));
        Modelica.Blocks.Sources.RealExpression pres_N_VN_MS(y=T_N_VN.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={88,150})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-48,64},{-76,92}})));

         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6
               and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14
               and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour >
              17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-14,82},{-34,102}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-42,12},{-70,40}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6
               and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14
               and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour >
              17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-10,24},{-30,44}})));
        TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-22,98},{2,118}})));
        TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-24,48},{0,68}})));
      equation
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-164,-22},{-164,-30}}, color={0,127,255}));
        connect(TABSVN.port_b, Tout_VN.port_a)
          annotation (Line(points={{-164,8},{-164,-2}}, color={0,127,255}));
        connect(m_VN.ports[1], TABSVN.port_a) annotation (Line(points={{-166,38},{-166,
                28},{-164,28}}, color={0,127,255}));
        connect(Tout_VS.port_b, bou_VS.ports[1])
          annotation (Line(points={{-96,-68},{-96,-76}}, color={0,127,255}));
        connect(TABSVS.port_b, Tout_VS.port_a) annotation (Line(points={{-98,-38},{-98,
                -42},{-96,-42},{-96,-48}}, color={0,127,255}));
        connect(HC_VS.y, m_VS.T_in)
          annotation (Line(points={{-122,51},{-122,14},{-94,14}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS.port_a)
          annotation (Line(points={{-98,-8},{-98,-18}}, color={0,127,255}));
        connect(ON.proBusFlo,ON. proBusCei) annotation (Line(
            points={{126,70.8},{125.72,70.8},{125.72,91.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusCei, OS1.proBusFlo) annotation (Line(
            points={{127.72,11.6},{128,11.6},{128,-7.6}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusA, ON.proBusC) annotation (Line(
            points={{119.6,16.4},{119.6,46.5},{135.52,46.5},{135.52,64.34}},
            color={255,204,51},
            thickness=0.5));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-143.4,148},{-104,148},
                {-104,94},{-148,94}}, color={0,0,127}));
        connect(switch_VN_T.y, m_VN.T_in)
          annotation (Line(points={{-160,83},{-162,83},{-162,60}}, color={0,0,127}));
        connect(HC_VN_MS.y, switch_VN_T.a) annotation (Line(points={{-140,115},{-146,115},
                {-146,106},{-152,106}}, color={0,0,127}));
        connect(T_N_VN.y, switch_VN_T.b) annotation (Line(points={{-159,112.5},{-159,110.25},
                {-160,110.25},{-160,106}}, color={0,0,127}));
        connect(CC_VN_MS.y, switch_VN_T.c) annotation (Line(points={{-174,115},{-170,115},
                {-170,106},{-168,106}}, color={0,0,127}));
        connect(switch_VN_m.y, m_VN.m_flow_in) annotation (Line(points={{-202,87},{-202,
                72},{-158,72},{-158,60}}, color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m.a) annotation (Line(points={{-195,116.5},{-195,114.25},
                {-194,114.25},{-194,110}}, color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m.b) annotation (Line(points={{-203,120.5},{-203,116.25},
                {-202,116.25},{-202,110}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m.c) annotation (Line(points={{-213,118.5},{-213,116.25},
                {-210,116.25},{-210,110}}, color={0,0,127}));
        connect(switch_VN_T.u, switch_VN_m.u) annotation (Line(points={{-148,94},{-168,
                94},{-168,98},{-190,98}}, color={0,0,127}));
        connect(VN.uLig,light41. y) annotation (Line(points={{-78.8,87.8},{-35,
                87.8},{-35,92}},
                           color={0,0,127}));
        connect(light56.y,VS. uLig) annotation (Line(points={{-31,34},{-32,34},{
                -32,35.8},{-72.8,35.8}},   color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-61.72,86.4},{-61.72,78.2},{-62,78.2},{-62,69.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{-74.6,86.4},{-52.7,86.4},{-52.7,68.2},{-48.56,68.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-47.6,38.6},{-47.6,51.3},{-71.52,51.3},{-71.52,64.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-42.56,16.2},{-52.72,16.2},{-52.72,34.4},{-68.6,34.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-55.72,34.4},{-55.72,26.2},{-56,26.2},{-56,17.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-77.4,80.8},{-29.3,
                80.8},{-29.3,108},{-24,108}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-71.4,28.8},{-71.4,
                42.4},{-26,42.4},{-26,58}}, color={0,0,127}));
        connect(VS.gainEmb[1], TABSVS.heatPortEmb[1]) annotation (Line(points={{
                -70,13.4},{-80,13.4},{-80,-28},{-88,-28}}, color={191,0,0}));
        connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{
                -76,65.4},{-116,65.4},{-116,18},{-154,18}}, color={191,0,0}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,160}})),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,
                  160}})),
          experiment(StopTime=31536000));
      end TABS_1_HCCC_mOJ;
    end MS_mOJ;

    package MS_adapted
      "HCCC curves based on MS but then experimentally adapted. Constant mass flows are also experimentally adapted"

      model TABS_1_HCCC_mOpt "Heatinc curve/cooling curve: Tsup directly written
  No AHU and rad yet.
  HCCC retrieved from MS but optimized experimentally.
  Experimentally optimized constant mass flows
  Heating: TRM<10 --> heating curve: -0.22Trm + 23.5, m=0.00655
  mid season: 10<TRM<15: W-->S: N=S, S-->W: W, m= 0.01305
  Cooling: TRM > 15 --> cooling curves: -0.16Trm +26.1, m=0.06525
  Cooling curves retrieved from Sourbron"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-164,18})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-164,-12})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-164,-40})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.1305,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-166,48})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-218,136},{-198,156}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-188,142},{-172,158}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-164,138},{-144,158}})));
        Modelica.Blocks.Sources.RealExpression HC_VN_0J(y=(-5/23)*(TRM.TRm - 273.15) +
              21 + 273.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-74,148})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol1(y=(-15/23)*(TRM.TRm - 273.15)
               + 33.7)
          annotation (Placement(transformation(extent={{-48,136},{-28,156}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.8544) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-98,-28})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-96,-58})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-96,-86})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-98,2})));
        Modelica.Blocks.Sources.RealExpression HC_VS(y=(-5/23)*(TRM.TRm - 273.15) + 21
               + 273.15) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-122,62})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{112,64},{140,98}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS1(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{114,-14},{142,18}})));

        BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-160,94})));
        Modelica.Blocks.Sources.RealExpression HC_VN_MS(y=-0.22*(TRM.TRm - 273.15) + 23.5
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-140,126})));
        Modelica.Blocks.Sources.RealExpression T_N_VN(y=if calTim.month < 9 and
              calTim.month > 4 then -0.16*(TRM.TRm - 273.15) + 23.3 + 273.15 else -0.22
              *(TRM.TRm - 273.15) + 25.1 + 273.15) annotation (Placement(
              transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-159,118})));
        Modelica.Blocks.Sources.RealExpression CC_VN_MS(y=-0.16*(TRM.TRm - 273.15) + 26.1
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-174,126})));
        BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-202,98})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.8506*0.0077)
                                                                 annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-195,122})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.0867*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-203,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.43355*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-213,124})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_MS(y=HC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={72,124})));
        Modelica.Blocks.Sources.RealExpression pres_CC_VN_MS(y=CC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={70,106})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_0J(y=HC_VN_0J.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={72,146})));
        Modelica.Blocks.Sources.RealExpression pres_N_VN_MS(y=T_N_VN.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={66,76})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-42,54},{-70,82}})));

         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6
               and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14
               and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour >
              17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-8,72},{-28,92}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-36,2},{-64,30}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6
               and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14
               and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour >
              17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-4,14},{-24,34}})));
        TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-16,88},{8,108}})));
        TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-18,38},{6,58}})));
      equation
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-164,-22},{-164,-30}}, color={0,127,255}));
        connect(Tout_VS.port_b, bou_VS.ports[1])
          annotation (Line(points={{-96,-68},{-96,-76}}, color={0,127,255}));
        connect(TABSVS.port_b, Tout_VS.port_a) annotation (Line(points={{-98,-38},{-98,
                -42},{-96,-42},{-96,-48}}, color={0,127,255}));
        connect(HC_VS.y, m_VS.T_in)
          annotation (Line(points={{-122,51},{-122,14},{-94,14}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS.port_a)
          annotation (Line(points={{-98,-8},{-98,-18}}, color={0,127,255}));
        connect(ON.proBusFlo,ON. proBusCei) annotation (Line(
            points={{126,70.8},{125.72,70.8},{125.72,91.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusCei, OS1.proBusFlo) annotation (Line(
            points={{127.72,11.6},{128,11.6},{128,-7.6}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusA, ON.proBusC) annotation (Line(
            points={{119.6,16.4},{119.6,46.5},{135.52,46.5},{135.52,64.34}},
            color={255,204,51},
            thickness=0.5));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-143.4,148},{-104,148},
                {-104,94},{-148,94}}, color={0,0,127}));
        connect(switch_VN_T.y, m_VN.T_in)
          annotation (Line(points={{-160,83},{-162,83},{-162,60}}, color={0,0,127}));
        connect(HC_VN_MS.y, switch_VN_T.a) annotation (Line(points={{-140,115},{-146,115},
                {-146,106},{-152,106}}, color={0,0,127}));
        connect(T_N_VN.y, switch_VN_T.b) annotation (Line(points={{-159,112.5},{-159,110.25},
                {-160,110.25},{-160,106}}, color={0,0,127}));
        connect(CC_VN_MS.y, switch_VN_T.c) annotation (Line(points={{-174,115},{-170,115},
                {-170,106},{-168,106}}, color={0,0,127}));
        connect(switch_VN_m.y, m_VN.m_flow_in) annotation (Line(points={{-202,87},{-202,
                72},{-158,72},{-158,60}}, color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m.a) annotation (Line(points={{-195,116.5},{-195,114.25},
                {-194,114.25},{-194,110}}, color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m.b) annotation (Line(points={{-203,120.5},{-203,116.25},
                {-202,116.25},{-202,110}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m.c) annotation (Line(points={{-213,118.5},{-213,116.25},
                {-210,116.25},{-210,110}}, color={0,0,127}));
        connect(switch_VN_T.u, switch_VN_m.u) annotation (Line(points={{-148,94},{-168,
                94},{-168,98},{-190,98}}, color={0,0,127}));
        connect(m_VN.ports[1], TABSVN.port_a) annotation (Line(points={{-166,38},
                {-166,28},{-164,28}}, color={0,127,255}));
        connect(TABSVN.port_b, Tout_VN.port_a) annotation (Line(points={{-164,8},
                {-164,-2},{-164,-2}}, color={0,127,255}));
        connect(VN.uLig,light41. y) annotation (Line(points={{-72.8,77.8},{-29,
                77.8},{-29,82}},
                           color={0,0,127}));
        connect(light56.y,VS. uLig) annotation (Line(points={{-25,24},{-26,24},{
                -26,25.8},{-66.8,25.8}},   color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-55.72,76.4},{-55.72,68.2},{-56,68.2},{-56,59.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{-68.6,76.4},{-46.7,76.4},{-46.7,58.2},{-42.56,58.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-41.6,28.6},{-41.6,41.3},{-65.52,41.3},{-65.52,54.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-36.56,6.2},{-46.72,6.2},{-46.72,24.4},{-62.6,24.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-49.72,24.4},{-49.72,16.2},{-50,16.2},{-50,7.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-71.4,70.8},{-23.3,
                70.8},{-23.3,98},{-18,98}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-65.4,18.8},{-65.4,
                32.4},{-20,32.4},{-20,48}}, color={0,0,127}));
        connect(VS.gainEmb[1], TABSVS.heatPortEmb[1]) annotation (Line(points={{
                -64,3.4},{-76,3.4},{-76,-28},{-88,-28}}, color={191,0,0}));
        connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{
                -70,55.4},{-112,55.4},{-112,18},{-154,18}}, color={191,0,0}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,160}})),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,
                  160}})),
          experiment(StopTime=31536000));
      end TABS_1_HCCC_mOpt;
    end MS_adapted;

    package MS_QHBS

      model TABS_1_HCCC_mBS "Heatinc curve/cooling curve: Tsup directly written
  No AHU and rad yet.
  HCCC retrieved from MS but optimized experimentally.
  miniumum mass flows calculated from building simulations heat and cooling demand
  Heating: TRM<10 --> heating curve: -0.22Trm + 23.5, m=0.00655
  mid season: 10<TRM<15: W-->S: N=S, S-->W: W, m= 0.01305
  Cooling: TRM > 15 --> cooling curves: -0.16Trm +26.1, m=0.06525"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-164,18})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-164,-12})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-164,-40})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.1305,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-166,48})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-218,136},{-198,156}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-188,142},{-172,158}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-164,138},{-144,158}})));
        Modelica.Blocks.Sources.RealExpression HC_VN_0J(y=(-5/23)*(TRM.TRm - 273.15) +
              21 + 273.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-74,148})));
        Modelica.Blocks.Sources.RealExpression Expr_Tcontrol1(y=(-15/23)*(TRM.TRm - 273.15)
               + 33.7)
          annotation (Placement(transformation(extent={{-48,136},{-28,156}})));

        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.8544) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-98,-28})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-96,-58})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-96,-86})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=false,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-98,2})));
        Modelica.Blocks.Sources.RealExpression HC_VS(y=(-5/23)*(TRM.TRm - 273.15) + 21
               + 273.15) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-122,62})));
        IDEAS.Buildings.Components.RectangularZoneTemplate ON(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Office occNum(k=2),
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=50,
          h=2.7,
          A_winA=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypA) "North parth of the zone"
          annotation (Placement(transformation(extent={{112,64},{140,98}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate OS1(
          redeclare package Medium = Medium,
          n50=0.5,
          T_start=295.15,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
          redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
          redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinC=true,
          hasInt=false,
          aziA=IDEAS.Types.Azimuth.N,
          l=4,
          w=4,
          lInt=5,
          h=2.7,
          A_winC=1*1,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Case_O4.Walls.Mass_wall conTypInt,
          redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
          redeclare IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            shaTypC) "South part of the zone"
          annotation (Placement(transformation(extent={{114,-14},{142,18}})));

        BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-160,94})));
        Modelica.Blocks.Sources.RealExpression HC_VN_MS(y=-0.22*(TRM.TRm - 273.15) + 23.5
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-140,126})));
        Modelica.Blocks.Sources.RealExpression T_N_VN(y=if calTim.month < 9 and
              calTim.month > 4 then -0.16*(TRM.TRm - 273.15) + 23.3 + 273.15 else -0.22
              *(TRM.TRm - 273.15) + 25.1 + 273.15) annotation (Placement(
              transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-159,118})));
        Modelica.Blocks.Sources.RealExpression CC_VN_MS(y=-0.16*(TRM.TRm - 273.15) + 26.1
               + 273.15) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-174,126})));
        BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-202,98})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.0031675)
                                                                 annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-195,122})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.089*0.5)  annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-203,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.089)      annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-213,124})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_MS(y=HC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={72,124})));
        Modelica.Blocks.Sources.RealExpression pres_CC_VN_MS(y=CC_VN_MS.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={70,106})));
        Modelica.Blocks.Sources.RealExpression pres_HC_VN_0J(y=HC_VN_0J.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={72,146})));
        Modelica.Blocks.Sources.RealExpression pres_N_VN_MS(y=T_N_VN.y - 273.15)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={66,76})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-46,46},{-74,74}})));

         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6
               and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14
               and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour >
              17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-12,64},{-32,84}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-44,-8},{-72,20}})));

         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6
               and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14
               and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour >
              17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-8,6},{-28,26}})));
        TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-20,80},{4,100}})));
        TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-22,30},{2,50}})));
      equation
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-164,-22},{-164,-30}}, color={0,127,255}));
        connect(TABSVN.port_b, Tout_VN.port_a)
          annotation (Line(points={{-164,8},{-164,-2}}, color={0,127,255}));
        connect(m_VN.ports[1], TABSVN.port_a) annotation (Line(points={{-166,38},{-166,
                28},{-164,28}}, color={0,127,255}));
        connect(Tout_VS.port_b, bou_VS.ports[1])
          annotation (Line(points={{-96,-68},{-96,-76}}, color={0,127,255}));
        connect(TABSVS.port_b, Tout_VS.port_a) annotation (Line(points={{-98,-38},{-98,
                -42},{-96,-42},{-96,-48}}, color={0,127,255}));
        connect(HC_VS.y, m_VS.T_in)
          annotation (Line(points={{-122,51},{-122,14},{-94,14}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS.port_a)
          annotation (Line(points={{-98,-8},{-98,-18}}, color={0,127,255}));
        connect(ON.proBusFlo,ON. proBusCei) annotation (Line(
            points={{126,70.8},{125.72,70.8},{125.72,91.2}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusCei, OS1.proBusFlo) annotation (Line(
            points={{127.72,11.6},{128,11.6},{128,-7.6}},
            color={255,204,51},
            thickness=0.5));
        connect(OS1.proBusA, ON.proBusC) annotation (Line(
            points={{119.6,16.4},{119.6,46.5},{135.52,46.5},{135.52,64.34}},
            color={255,204,51},
            thickness=0.5));
        connect(TRM.TRm, switch_VN_T.u) annotation (Line(points={{-143.4,148},{-104,148},
                {-104,94},{-148,94}}, color={0,0,127}));
        connect(switch_VN_T.y, m_VN.T_in)
          annotation (Line(points={{-160,83},{-162,83},{-162,60}}, color={0,0,127}));
        connect(HC_VN_MS.y, switch_VN_T.a) annotation (Line(points={{-140,115},{-146,115},
                {-146,106},{-152,106}}, color={0,0,127}));
        connect(T_N_VN.y, switch_VN_T.b) annotation (Line(points={{-159,112.5},{-159,110.25},
                {-160,110.25},{-160,106}}, color={0,0,127}));
        connect(CC_VN_MS.y, switch_VN_T.c) annotation (Line(points={{-174,115},{-170,115},
                {-170,106},{-168,106}}, color={0,0,127}));
        connect(switch_VN_m.y, m_VN.m_flow_in) annotation (Line(points={{-202,87},{-202,
                72},{-158,72},{-158,60}}, color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m.a) annotation (Line(points={{-195,116.5},{-195,114.25},
                {-194,114.25},{-194,110}}, color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m.b) annotation (Line(points={{-203,120.5},{-203,116.25},
                {-202,116.25},{-202,110}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m.c) annotation (Line(points={{-213,118.5},{-213,116.25},
                {-210,116.25},{-210,110}}, color={0,0,127}));
        connect(switch_VN_T.u, switch_VN_m.u) annotation (Line(points={{-148,94},{-168,
                94},{-168,98},{-190,98}}, color={0,0,127}));
        connect(VN.uLig,light41. y) annotation (Line(points={{-76.8,69.8},{-33,
                69.8},{-33,74}},
                           color={0,0,127}));
        connect(light56.y,VS. uLig) annotation (Line(points={{-29,16},{-30,16},{
                -30,15.8},{-74.8,15.8}},   color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-59.72,68.4},{-59.72,60.2},{-60,60.2},{-60,51.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{-72.6,68.4},{-50.7,68.4},{-50.7,50.2},{-46.56,50.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-49.6,18.6},{-49.6,33.3},{-69.52,33.3},{-69.52,46.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-44.56,-3.8},{-50.72,-3.8},{-50.72,14.4},{-70.6,14.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-57.72,14.4},{-57.72,8.2},{-58,8.2},{-58,-2.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-75.4,62.8},{-27.3,
                62.8},{-27.3,90},{-22,90}}, color={0,0,127}));
        connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-73.4,8.8},{-73.4,
                24.4},{-24,24.4},{-24,40}}, color={0,0,127}));
        connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{
                -74,47.4},{-114,47.4},{-114,18},{-154,18}}, color={191,0,0}));
        connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{
                -88,-28},{-80,-28},{-80,-6.6},{-72,-6.6}}, color={191,0,0}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,160}})),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{160,
                  160}})),
          experiment(StopTime=31536000));
      end TABS_1_HCCC_mBS;
    end MS_QHBS;

    package HCCCth
      "Package where all theorically derived heating and cooling curves are tested"
      package mMOSSOM
        "Theoretical derived HCCC and minimum mass flow both derived from the MOSSOM approach"
        model V_optimized
          "Theoretical derived HCCC with MOSSOM approach is optimezed untill Northern zones have TDC<440Kh and Cooling are determined by their HCCC and derived minimum mass flow.
  In Neutral mode, there is no mass flow and thus no Heat exchange between TABS and zone"
          replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
          IDEAS.Buildings.Components.RectangularZoneTemplate VN(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=true,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            fracA=0.255,
            redeclare Vaartstraat.Walls.Outer_wall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
            hasEmb=true)
                        "Room north in Vaarstraat 0241"
            annotation (Placement(transformation(extent={{-22,12},{-50,40}})));

          inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
                Modelica.Utilities.Files.loadResource(
                "modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
            annotation (Placement(transformation(extent={{-180,82},{-160,102}})));
           Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{8,30},{-12,50}})));
           IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
             annotation (Placement(transformation(extent={{-154,82},{-138,98}})));
          IDEAS.Buildings.Components.RectangularZoneTemplate VS(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=false,
            hasWinC=true,
            hasWinD=false,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            A_winC=3.158,
            A_winD=3.158,
            fracC=0.255,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Outer_wall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingC,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingD,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
            hasCavityC=false,
            hasEmb=true)     "Room south in Vaartstraat 0256"
            annotation (Placement(transformation(extent={{62,-94},{34,-66}})));

           Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{86,-78},{66,-58}})));
         /* IDEAS.Buildings.Components.RectangularZoneTemplate ON(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare Occupancy.OccSched_Office occNum(k=1),
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinA=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winA=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypA,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
    hasEmb=true)
               "North parth of the zone"
    annotation (Placement(transformation(extent={{24,8},{52,42}})));*/

        /*  IDEAS.Buildings.Components.RectangularZoneTemplate OS(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
    redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinC=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winC=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypC,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
    hasEmb=true)
               "South part of the zone"
    annotation (Placement(transformation(extent={{24,-68},{52,-36}})));*/

          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
            annotation (Placement(transformation(extent={{-132,84},{-118,100}})));
          TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVN.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-18,48},{6,68}})));

          TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVS.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{68,-52},{92,-32}})));

         /*TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCON.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{64,36},{88,56}})));

  TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCOS.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{70,-40},{94,-20}})));*/

          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.1505) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-94,-12})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-94,-42})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-94,-70})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.1305,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-96,16})));
          BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-86,54})));
          Modelica.Blocks.Sources.RealExpression HCVNthSOMMOS(y=3*(-0.073008085)*(TRM.TRm - 273.15)
                 + (23.60617788 - 1) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-72,84})));
          Modelica.Blocks.Sources.RealExpression NCVNthSOMMOS(y=-0.073008085*(TRM.TRm - 273.15) + (
                24.1445 - 1) + 273.15) annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-87,82})));
          Modelica.Blocks.Sources.RealExpression CCVNthSOMMOS(y=-0.007472382*(TRM.TRm - 273.15) + (
                24.68307335 - 1.25) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-100,86})));
          BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-148,46})));
          Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.0077)  annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-131,72})));
          Modelica.Blocks.Sources.RealExpression m_VN_N(y=(m_VN_H.y + m_VN_C.y)/2)
                                                                      annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-147,74})));
          Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.1505)     annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-161,70})));
          Modelica.Blocks.Sources.RealExpression pres_HCVNthSOMMOS(y=HCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,-6},{-5,6}},
                rotation=180,
                origin={-167,8})));
          Modelica.Blocks.Sources.RealExpression pres_CCVNthSOMMOS(y=CCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,-8},{5,8}},
                rotation=0,
                origin={-165,-14})));
          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.9783) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=270,
                origin={0,-52})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={0,-24})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-2,4})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.8544,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={0,-88})));
          BaseClasses.Switch_3 switch_VS_m annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-92,-134})));
          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
            annotation (Placement(transformation(extent={{-174,-130},{-160,-114}})));
          Modelica.Blocks.Sources.RealExpression m_VN_N1(y=((m_VS_H.y + m_VS_C.y)
                /2)*0.5)                                              annotation (
              Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-95,-172})));
          Modelica.Blocks.Sources.RealExpression m_VS_H(y=1.5*0.0077)
                                                                  annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-113,-172})));
          Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.9783) annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-77,-174})));
          BaseClasses.Switch_3 switch_VS_T annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-40,-136})));
          Modelica.Blocks.Sources.RealExpression CCVSthSOMMOS(y=-0.005368822*(TRM.TRm - 273.15) + (
                24.63153614 - 1.5) + 273.15)
                           annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=90,
                origin={-12,-175})));
          Modelica.Blocks.Sources.RealExpression NCVSthSOMMOS(y=2*(-0.073008085)*(TRM.TRm - 273.15)
                 + (24.63 - 1) + 273.15)     annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-41,-178})));
          Modelica.Blocks.Sources.RealExpression HCVSthSOMMOS(y=3*(-0.073008085)*(TRM.TRm - 273.15)
                 + (23.60617788 - 1.5) + 273.15)
                           annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=90,
                origin={-56,-168})));
          Modelica.Blocks.Sources.RealExpression pres_NCVNthSOMMOS(y=NCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=0,
                origin={-167,0})));
          Modelica.Blocks.Sources.RealExpression pres_HCVSthSOMMOS(y=HCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=0,
                origin={-168,-148})));
          Modelica.Blocks.Sources.RealExpression pres_NCVSthSOMMOS(y=NCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=0,
                origin={-167,-160})));
          Modelica.Blocks.Sources.RealExpression pres_CCVSthSOMMOS(y=CCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=0,
                origin={-164,-173})));
           Modelica.Blocks.Sources.RealExpression Qsol_VN(y=VN.radDistr.iSolDir.Q_flow + VN.radDistr.iSolDif.Q_flow)
                                               "Number of occupants present"
            annotation (Placement(transformation(extent={{-176,14},{-156,34}})));
        equation
          connect(VN.uLig,light41. y) annotation (Line(points={{-52.8,35.8},{-13,35.8},{-13,40}},
                             color={0,0,127}));
          connect(light56.y,VS. uLig) annotation (Line(points={{65,-68},{60,-68},
                  {60,-70.2},{31.2,-70.2}},  color={0,0,127}));
          connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
              points={{-35.72,34.4},{-35.72,26.2},{-36,26.2},{-36,17.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
              points={{-48.6,34.4},{-30.7,34.4},{-30.7,16.2},{-22.56,16.2}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
              points={{56.4,-67.4},{56.4,-34.7},{-45.52,-34.7},{-45.52,12.28}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
              points={{61.44,-89.8},{39.28,-89.8},{39.28,-71.6},{35.4,-71.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
              points={{48.28,-71.6},{48.28,-78},{48,-78},{48,-88.4}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-51.4,28.8},{-7.3,28.8},{-7.3,58},
                  {-20,58}},                        color={0,0,127}));
          connect(VS.TSensor, tDCVS.a) annotation (Line(points={{32.6,-77.2},{
                  32.6,-39.6},{66,-39.6},{66,-42}},color={0,0,127}));
          connect(Tout_VN.port_b,bou_VN. ports[1])
            annotation (Line(points={{-94,-52},{-94,-60}},   color={0,127,255}));
          connect(m_VN.ports[1],TABSVN. port_a) annotation (Line(points={{-96,6},{-96,-2},{-94,-2}},
                                        color={0,127,255}));
          connect(TABSVN.port_b,Tout_VN. port_a) annotation (Line(points={{-94,-22},{-94,-32}},
                                        color={0,127,255}));
          connect(HCVNthSOMMOS.y, switch_VN_T.a)
            annotation (Line(points={{-72,73},{-78,73},{-78,66}}, color={0,0,127}));
          connect(NCVNthSOMMOS.y, switch_VN_T.b) annotation (Line(points={{-87,76.5},{-87,70.25},{-86,
                  70.25},{-86,66}}, color={0,0,127}));
          connect(CCVNthSOMMOS.y, switch_VN_T.c)
            annotation (Line(points={{-100,75},{-100,66},{-94,66}}, color={0,0,127}));
          connect(m_VN_H.y,switch_VN_m. a) annotation (Line(points={{-131,66.5},{-131,58.25},{-140,
                  58.25},{-140,58}},         color={0,0,127}));
          connect(m_VN_N.y,switch_VN_m. b) annotation (Line(points={{-147,68.5},{-147,66.25},{-148,
                  66.25},{-148,58}},         color={0,0,127}));
          connect(m_VN_C.y,switch_VN_m. c) annotation (Line(points={{-161,64.5},{
                  -161,66.25},{-156,66.25},{-156,58}},
                                             color={0,0,127}));
          connect(switch_VN_T.u,switch_VN_m. u) annotation (Line(points={{-74,54},{-100,54},{-100,46},
                  {-136,46}},               color={0,0,127}));
          connect(TRM.TRm, switch_VN_m.u) annotation (Line(points={{-117.58,92},{-114,92},{-114,46},
                  {-136,46}}, color={0,0,127}));
          connect(m_VN.m_flow_in, switch_VN_m.y) annotation (Line(points={{-88,28},{-76,28},{-76,36},
                  {-114,36},{-114,35},{-148,35}}, color={0,0,127}));
          connect(switch_VN_T.y, m_VN.T_in)
            annotation (Line(points={{-86,43},{-91,43},{-91,28},{-92,28}}, color={0,0,127}));
          connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{-50,
                  13.4},{-62,13.4},{-62,-12},{-84,-12}},
                                        color={191,0,0}));
          connect(m_VS.ports[1], TABSVS.port_a)
            annotation (Line(points={{0,-78},{0,-62}},     color={0,127,255}));
          connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{10,-52},
                  {24,-52},{24,-92.6},{34,-92.6}},
                                            color={191,0,0}));
          connect(TABSVS.port_b, Tout_VS.port_a)
            annotation (Line(points={{0,-42},{0,-34}},     color={0,127,255}));
          connect(Tout_VS.port_b, bou_VS.ports[1])
            annotation (Line(points={{0,-14},{-2,-14},{-2,-6}},      color={0,127,255}));
          connect(TRM1.TRm, switch_VS_m.u) annotation (Line(points={{-159.58,-122},
                  {-132,-122},{-132,-134},{-104,-134}}, color={0,0,127}));
          connect(m_VS_H.y, switch_VS_m.a) annotation (Line(points={{-113,-166.5},
                  {-113,-158.25},{-100,-158.25},{-100,-146}}, color={0,0,127}));
          connect(m_VS_C.y, switch_VS_m.c) annotation (Line(points={{-77,-168.5},
                  {-77,-156.25},{-84,-156.25},{-84,-146}}, color={0,0,127}));
          connect(m_VN_N1.y, switch_VS_m.b) annotation (Line(points={{-95,-166.5},
                  {-95,-156.25},{-92,-156.25},{-92,-146}}, color={0,0,127}));
          connect(m_VS.m_flow_in, switch_VS_m.y) annotation (Line(points={{8,-100},
                  {28,-100},{28,-123},{-92,-123}}, color={0,0,127}));
          connect(switch_VS_T.y, m_VS.T_in) annotation (Line(points={{-40,-125},{
                  -40,-100},{4,-100}}, color={0,0,127}));
          connect(switch_VS_T.u, switch_VS_m.u) annotation (Line(points={{-52,
                  -136},{-82,-136},{-82,-134},{-104,-134}}, color={0,0,127}));
          connect(HCVSthSOMMOS.y, switch_VS_T.a) annotation (Line(points={{-56,
                  -159.2},{-52,-159.2},{-52,-148},{-48,-148}}, color={0,0,127}));
          connect(NCVSthSOMMOS.y, switch_VS_T.b) annotation (Line(points={{-41,
                  -172.5},{-41,-161.25},{-40,-161.25},{-40,-148}}, color={0,0,127}));
          connect(CCVSthSOMMOS.y, switch_VS_T.c) annotation (Line(points={{-12,
                  -167.3},{-21,-167.3},{-21,-148},{-32,-148}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
            experiment(StopTime=31536000));
        end V_optimized;

        model V_OJ "Original theoretical derived HCCC applied and original minimum mass flow applied (both with MOSSOM approach)
  In Neutral mode, the mass flow is the average between H and C mode. Tin=aTrm +b
  In Neutral mode, a= to the biggest a from H or C and b= (bH+bC)/2
  "
          replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
          IDEAS.Buildings.Components.RectangularZoneTemplate VN(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=true,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            fracA=0.255,
            redeclare Vaartstraat.Walls.Outer_wall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
            hasEmb=true)
                        "Room north in Vaarstraat 0241"
            annotation (Placement(transformation(extent={{-22,12},{-50,40}})));

          inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
                Modelica.Utilities.Files.loadResource(
                "modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
            annotation (Placement(transformation(extent={{-180,82},{-160,102}})));
           Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{8,30},{-12,50}})));
           IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
             annotation (Placement(transformation(extent={{-154,82},{-138,98}})));
          IDEAS.Buildings.Components.RectangularZoneTemplate VS(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=false,
            hasWinC=true,
            hasWinD=false,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            A_winC=3.158,
            A_winD=3.158,
            fracC=0.255,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Outer_wall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingC,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingD,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
            hasCavityC=false,
            hasEmb=true)     "Room south in Vaartstraat 0256"
            annotation (Placement(transformation(extent={{-8,-64},{-36,-36}})));

           Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{16,-48},{-4,-28}})));
         /* IDEAS.Buildings.Components.RectangularZoneTemplate ON(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare Occupancy.OccSched_Office occNum(k=1),
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinA=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winA=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypA,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
    hasEmb=true)
               "North parth of the zone"
    annotation (Placement(transformation(extent={{24,8},{52,42}})));*/

        /*  IDEAS.Buildings.Components.RectangularZoneTemplate OS(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
    redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinC=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winC=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypC,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
    hasEmb=true)
               "South part of the zone"
    annotation (Placement(transformation(extent={{24,-68},{52,-36}})));*/

          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
            annotation (Placement(transformation(extent={{-132,84},{-118,100}})));
          TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVN.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-18,48},{6,68}})));

          TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVS.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-2,-22},{22,-2}})));

         /*TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCON.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{64,36},{88,56}})));

  TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCOS.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{70,-40},{94,-20}})));*/

          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.1505) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-94,-12})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-94,-42})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-94,-70})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.1305,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-96,16})));
          BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-86,54})));
          Modelica.Blocks.Sources.RealExpression HCVNthSOMMOS(y=(-0.073008085)*(TRM.TRm - 273.15)
                 + (23.60617788) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-72,84})));
          Modelica.Blocks.Sources.RealExpression NCVNthSOMMOS(y=-0.073008085*(TRM.TRm - 273.15) +
                (24.1445) + 273.15)    annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-87,82})));
          Modelica.Blocks.Sources.RealExpression CCVNthSOMMOS(y=-0.007472382*(TRM.TRm - 273.15) +
                (24.68307335) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-100,86})));
          BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-148,46})));
          Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.0077)  annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-131,72})));
          Modelica.Blocks.Sources.RealExpression m_VN_N(y=(m_VN_H.y + m_VN_C.y)/2)
                                                                      annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-147,74})));
          Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.1505)     annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-159,70})));
          Modelica.Blocks.Sources.RealExpression pres_HCVNthSOMMOS(y=HCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,-6},{-5,6}},
                rotation=180,
                origin={-167,8})));
          Modelica.Blocks.Sources.RealExpression pres_CCVNthSOMMOS(y=CCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,-8},{5,8}},
                rotation=0,
                origin={-165,-14})));
          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.9783) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=270,
                origin={-62,-56})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-62,-28})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-64,0})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.8544,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-62,-92})));
          BaseClasses.Switch_3 switch_VN_m1
                                           annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-94,-130})));
          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
            annotation (Placement(transformation(extent={{-176,-126},{-162,-110}})));
          Modelica.Blocks.Sources.RealExpression m_VN_N1(y=((m_VS_H.y + m_VS_C.y)
                /2))                                                  annotation (
              Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-97,-168})));
          Modelica.Blocks.Sources.RealExpression m_VS_H(y=0.0077) annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-115,-168})));
          Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.9783) annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-79,-170})));
          BaseClasses.Switch_3 switch_VN_T1
                                           annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-42,-132})));
          Modelica.Blocks.Sources.RealExpression CCVSthSOMMOS(y=-0.005368822*(TRM.TRm - 273.15) +
                (24.63153614) + 273.15)
                           annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=90,
                origin={-14,-171})));
          Modelica.Blocks.Sources.RealExpression NCVSthSOMMOS(y=(-0.073008085)*(TRM.TRm - 273.15)
                 + (24.63) + 273.15)         annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-43,-172})));
          Modelica.Blocks.Sources.RealExpression HCVSthSOMMOS(y=3*(-0.073008085)*(TRM.TRm - 273.15)
                 + (23.60617788 - 1.5) + 273.15)
                           annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=90,
                origin={-58,-164})));
          Modelica.Blocks.Sources.RealExpression pres_NCVNthSOMMOS(y=NCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=0,
                origin={-167,0})));
          Modelica.Blocks.Sources.RealExpression pres_HCVSthSOMMOS(y=HCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=0,
                origin={-170,-144})));
          Modelica.Blocks.Sources.RealExpression pres_NCVSthSOMMOS(y=NCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=0,
                origin={-169,-156})));
          Modelica.Blocks.Sources.RealExpression pres_CCVSthSOMMOS(y=CCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=0,
                origin={-166,-169})));
           Modelica.Blocks.Sources.RealExpression Qsol_VN(y=VN.radDistr.iSolDir.Q_flow + VN.radDistr.iSolDif.Q_flow)
                                               "Number of occupants present"
            annotation (Placement(transformation(extent={{-176,14},{-156,34}})));
        equation
          connect(VN.uLig,light41. y) annotation (Line(points={{-52.8,35.8},{-13,35.8},{-13,40}},
                             color={0,0,127}));
          connect(light56.y,VS. uLig) annotation (Line(points={{-5,-38},{-10,-38},{-10,-40.2},{-38.8,
                  -40.2}},                   color={0,0,127}));
          connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
              points={{-35.72,34.4},{-35.72,26.2},{-36,26.2},{-36,17.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
              points={{-48.6,34.4},{-30.7,34.4},{-30.7,16.2},{-22.56,16.2}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
              points={{-13.6,-37.4},{-13.6,-0.7},{-45.52,-0.7},{-45.52,12.28}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
              points={{-8.56,-59.8},{-30.72,-59.8},{-30.72,-41.6},{-34.6,-41.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
              points={{-21.72,-41.6},{-21.72,-25.8},{-22,-25.8},{-22,-58.4}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-51.4,28.8},{-7.3,28.8},{-7.3,58},
                  {-20,58}},                        color={0,0,127}));
          connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-37.4,-47.2},{-37.4,-9.6},{-4,-9.6},
                  {-4,-12}},                       color={0,0,127}));
          connect(Tout_VN.port_b,bou_VN. ports[1])
            annotation (Line(points={{-94,-52},{-94,-60}},   color={0,127,255}));
          connect(m_VN.ports[1],TABSVN. port_a) annotation (Line(points={{-96,6},{-96,-2},{-94,-2}},
                                        color={0,127,255}));
          connect(TABSVN.port_b,Tout_VN. port_a) annotation (Line(points={{-94,-22},{-94,-32}},
                                        color={0,127,255}));
          connect(HCVNthSOMMOS.y, switch_VN_T.a)
            annotation (Line(points={{-72,73},{-78,73},{-78,66}}, color={0,0,127}));
          connect(NCVNthSOMMOS.y, switch_VN_T.b) annotation (Line(points={{-87,76.5},{-87,70.25},{-86,
                  70.25},{-86,66}}, color={0,0,127}));
          connect(CCVNthSOMMOS.y, switch_VN_T.c)
            annotation (Line(points={{-100,75},{-100,66},{-94,66}}, color={0,0,127}));
          connect(m_VN_H.y,switch_VN_m. a) annotation (Line(points={{-131,66.5},{-131,58.25},{-140,
                  58.25},{-140,58}},         color={0,0,127}));
          connect(m_VN_N.y,switch_VN_m. b) annotation (Line(points={{-147,68.5},{-147,66.25},{-148,
                  66.25},{-148,58}},         color={0,0,127}));
          connect(m_VN_C.y,switch_VN_m. c) annotation (Line(points={{-159,64.5},{-159,66.25},{-156,
                  66.25},{-156,58}},         color={0,0,127}));
          connect(switch_VN_T.u,switch_VN_m. u) annotation (Line(points={{-74,54},{-100,54},{-100,46},
                  {-136,46}},               color={0,0,127}));
          connect(TRM.TRm, switch_VN_m.u) annotation (Line(points={{-117.58,92},{-114,92},{-114,46},
                  {-136,46}}, color={0,0,127}));
          connect(m_VN.m_flow_in, switch_VN_m.y) annotation (Line(points={{-88,28},{-76,28},{-76,36},
                  {-114,36},{-114,35},{-148,35}}, color={0,0,127}));
          connect(switch_VN_T.y, m_VN.T_in)
            annotation (Line(points={{-86,43},{-91,43},{-91,28},{-92,28}}, color={0,0,127}));
          connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{-50,13.4},{-78,13.4},
                  {-78,-12},{-84,-12}}, color={191,0,0}));
          connect(m_VS.ports[1], TABSVS.port_a)
            annotation (Line(points={{-62,-82},{-62,-66}}, color={0,127,255}));
          connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{-52,-56},{-44,-56},
                  {-44,-62.6},{-36,-62.6}}, color={191,0,0}));
          connect(TABSVS.port_b, Tout_VS.port_a)
            annotation (Line(points={{-62,-46},{-62,-38}}, color={0,127,255}));
          connect(Tout_VS.port_b, bou_VS.ports[1])
            annotation (Line(points={{-62,-18},{-64,-18},{-64,-10}}, color={0,127,255}));
          connect(TRM1.TRm, switch_VN_m1.u) annotation (Line(points={{-161.58,-118},{-134,-118},{-134,
                  -130},{-106,-130}}, color={0,0,127}));
          connect(m_VS_H.y, switch_VN_m1.a) annotation (Line(points={{-115,-162.5},{-115,-154.25},{
                  -102,-154.25},{-102,-142}}, color={0,0,127}));
          connect(m_VS_C.y, switch_VN_m1.c) annotation (Line(points={{-79,-164.5},{-79,-152.25},{-86,
                  -152.25},{-86,-142}}, color={0,0,127}));
          connect(m_VN_N1.y, switch_VN_m1.b) annotation (Line(points={{-97,-162.5},{-97,-152.25},{-94,
                  -152.25},{-94,-142}}, color={0,0,127}));
          connect(m_VS.m_flow_in, switch_VN_m1.y) annotation (Line(points={{-54,-104},{-46,-104},{-46,
                  -119},{-94,-119}}, color={0,0,127}));
          connect(switch_VN_T1.y, m_VS.T_in) annotation (Line(points={{-42,-121},{-60,-121},{-60,-104},
                  {-58,-104}}, color={0,0,127}));
          connect(switch_VN_T1.u, switch_VN_m1.u) annotation (Line(points={{-54,-132},{-84,-132},{-84,
                  -130},{-106,-130}}, color={0,0,127}));
          connect(HCVSthSOMMOS.y, switch_VN_T1.a) annotation (Line(points={{-58,-155.2},{-54,-155.2},
                  {-54,-144},{-50,-144}}, color={0,0,127}));
          connect(NCVSthSOMMOS.y, switch_VN_T1.b) annotation (Line(points={{-43,-166.5},{-43,-157.25},
                  {-42,-157.25},{-42,-144}}, color={0,0,127}));
          connect(CCVSthSOMMOS.y, switch_VN_T1.c) annotation (Line(points={{-14,-163.3},{-23,-163.3},
                  {-23,-144},{-34,-144}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
            experiment(StopTime=31536000));
        end V_OJ;
      end mMOSSOM;

      package mBS
        "Theoretical derived HCCC and minimum mass flow both derived from building simulations approach"
        model V_OJ_BS "Original theoretical derived HCCC applied and original minimum mass flow applied (both with building simulations approach)
  In Neutral mode, the mass flow is the average between H and C mode. Tin=aTrm +b
  In Neutral mode, a= to the biggest a from H or C and b= (bH+bC)/2"
          replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
          IDEAS.Buildings.Components.RectangularZoneTemplate VN(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=true,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            fracA=0.255,
            redeclare Vaartstraat.Walls.Outer_wall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
            hasEmb=true)
                        "Room north in Vaarstraat 0241"
            annotation (Placement(transformation(extent={{-22,12},{-50,40}})));

          inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
                Modelica.Utilities.Files.loadResource(
                "modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
            annotation (Placement(transformation(extent={{-180,82},{-160,102}})));
           Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{8,30},{-12,50}})));
           IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
             annotation (Placement(transformation(extent={{-154,82},{-138,98}})));
          IDEAS.Buildings.Components.RectangularZoneTemplate VS(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=false,
            hasWinC=true,
            hasWinD=false,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            A_winC=3.158,
            A_winD=3.158,
            fracC=0.255,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Outer_wall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingC,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingD,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
            hasCavityC=false,
            hasEmb=true)     "Room south in Vaartstraat 0256"
            annotation (Placement(transformation(extent={{-8,-64},{-36,-36}})));

           Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{16,-48},{-4,-28}})));
         /* IDEAS.Buildings.Components.RectangularZoneTemplate ON(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare Occupancy.OccSched_Office occNum(k=1),
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinA=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winA=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypA,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
    hasEmb=true)
               "North parth of the zone"
    annotation (Placement(transformation(extent={{24,8},{52,42}})));*/

        /*  IDEAS.Buildings.Components.RectangularZoneTemplate OS(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
    redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinC=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winC=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypC,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
    hasEmb=true)
               "South part of the zone"
    annotation (Placement(transformation(extent={{24,-68},{52,-36}})));*/

          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
            annotation (Placement(transformation(extent={{-132,84},{-118,100}})));
          TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVN.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-18,48},{6,68}})));

          TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVS.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-2,-22},{22,-2}})));

         /*TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCON.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{64,36},{88,56}})));

  TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCOS.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{70,-40},{94,-20}})));*/

          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.1505) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-94,-12})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-94,-42})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-94,-70})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.1305,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-96,16})));
          BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-86,54})));
          Modelica.Blocks.Sources.RealExpression HCVNthSOMMOS(y=-0.191106164*(TRM.TRm
                 - 273.15) + (26.20433562) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-72,84})));
          Modelica.Blocks.Sources.RealExpression NCVNthSOMMOS(y=-0.191106164*(TRM.TRm
                 - 273.15) + (24.1445) + 273.15)
                                       annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-87,82})));
          Modelica.Blocks.Sources.RealExpression CCVNthSOMMOS(y=-0.017737762*(TRM.TRm
                 - 273.15) + (25.5694) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-100,86})));
          BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-148,46})));
          Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.0019)  annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-131,72})));
          Modelica.Blocks.Sources.RealExpression m_VN_N(y=(m_VN_H.y + m_VN_C.y)/2)
                                                                      annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-147,74})));
          Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.0234)     annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-159,70})));
          Modelica.Blocks.Sources.RealExpression pres_HCVNthSOMMOS(y=HCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,-6},{-5,6}},
                rotation=180,
                origin={-167,8})));
          Modelica.Blocks.Sources.RealExpression pres_CCVNthSOMMOS(y=CCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,-8},{5,8}},
                rotation=0,
                origin={-165,-14})));
          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.9783) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=270,
                origin={-62,-56})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-62,-28})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-64,0})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.8544,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-62,-92})));
          BaseClasses.Switch_3 switch_VN_m1
                                           annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-94,-130})));
          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
            annotation (Placement(transformation(extent={{-176,-126},{-162,-110}})));
          Modelica.Blocks.Sources.RealExpression m_VN_N1(y=((m_VS_H.y + m_VS_C.y)
                /2))                                                  annotation (
              Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-97,-168})));
          Modelica.Blocks.Sources.RealExpression m_VS_H(y=0.00246)
                                                                  annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-115,-168})));
          Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.10345)
                                                                  annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-79,-170})));
          BaseClasses.Switch_3 switch_VN_T1
                                           annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-42,-132})));
          Modelica.Blocks.Sources.RealExpression CCVSthSOMMOS(y=-0.009140541*(TRM.TRm
                 - 273.15) + (24.72394324) + 273.15)
                           annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=90,
                origin={-14,-171})));
          Modelica.Blocks.Sources.RealExpression NCVSthSOMMOS(y=-0.148412234*(TRM.TRm
                 - 273.15) + (24.99445) + 273.15)
                                             annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-41,-174})));
          Modelica.Blocks.Sources.RealExpression HCVSthSOMMOS(y=-0.148412234*(TRM.TRm
                 - 273.15) + (25.26506915) + 273.15)
                           annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=90,
                origin={-58,-164})));
          Modelica.Blocks.Sources.RealExpression pres_NCVNthSOMMOS(y=NCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=0,
                origin={-167,0})));
          Modelica.Blocks.Sources.RealExpression pres_HCVSthSOMMOS(y=HCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=0,
                origin={-170,-144})));
          Modelica.Blocks.Sources.RealExpression pres_NCVSthSOMMOS(y=NCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=0,
                origin={-169,-156})));
          Modelica.Blocks.Sources.RealExpression pres_CCVSthSOMMOS(y=CCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=0,
                origin={-166,-169})));
           Modelica.Blocks.Sources.RealExpression Qsol_VN(y=VN.radDistr.iSolDir.Q_flow + VN.radDistr.iSolDif.Q_flow)
                                               "Number of occupants present"
            annotation (Placement(transformation(extent={{-176,14},{-156,34}})));
        equation
          connect(VN.uLig,light41. y) annotation (Line(points={{-52.8,35.8},{-13,35.8},{-13,40}},
                             color={0,0,127}));
          connect(light56.y,VS. uLig) annotation (Line(points={{-5,-38},{-10,-38},{-10,-40.2},{-38.8,
                  -40.2}},                   color={0,0,127}));
          connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
              points={{-35.72,34.4},{-35.72,26.2},{-36,26.2},{-36,17.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
              points={{-48.6,34.4},{-30.7,34.4},{-30.7,16.2},{-22.56,16.2}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
              points={{-13.6,-37.4},{-13.6,-0.7},{-45.52,-0.7},{-45.52,12.28}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
              points={{-8.56,-59.8},{-30.72,-59.8},{-30.72,-41.6},{-34.6,-41.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
              points={{-21.72,-41.6},{-21.72,-50},{-20,-50},{-20,-54},{-22,-54},{
                  -22,-58.4}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-51.4,28.8},{-7.3,28.8},{-7.3,58},
                  {-20,58}},                        color={0,0,127}));
          connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-37.4,-47.2},{-37.4,-9.6},{-4,-9.6},
                  {-4,-12}},                       color={0,0,127}));
          connect(Tout_VN.port_b,bou_VN. ports[1])
            annotation (Line(points={{-94,-52},{-94,-60}},   color={0,127,255}));
          connect(m_VN.ports[1],TABSVN. port_a) annotation (Line(points={{-96,6},{-96,-2},{-94,-2}},
                                        color={0,127,255}));
          connect(TABSVN.port_b,Tout_VN. port_a) annotation (Line(points={{-94,-22},{-94,-32}},
                                        color={0,127,255}));
          connect(HCVNthSOMMOS.y, switch_VN_T.a)
            annotation (Line(points={{-72,73},{-78,73},{-78,66}}, color={0,0,127}));
          connect(NCVNthSOMMOS.y, switch_VN_T.b) annotation (Line(points={{-87,76.5},{-87,70.25},{-86,
                  70.25},{-86,66}}, color={0,0,127}));
          connect(CCVNthSOMMOS.y, switch_VN_T.c)
            annotation (Line(points={{-100,75},{-100,66},{-94,66}}, color={0,0,127}));
          connect(m_VN_H.y,switch_VN_m. a) annotation (Line(points={{-131,66.5},{-131,58.25},{-140,
                  58.25},{-140,58}},         color={0,0,127}));
          connect(m_VN_N.y,switch_VN_m. b) annotation (Line(points={{-147,68.5},{-147,66.25},{-148,
                  66.25},{-148,58}},         color={0,0,127}));
          connect(m_VN_C.y,switch_VN_m. c) annotation (Line(points={{-159,64.5},{-159,66.25},{-156,
                  66.25},{-156,58}},         color={0,0,127}));
          connect(switch_VN_T.u,switch_VN_m. u) annotation (Line(points={{-74,54},{-100,54},{-100,46},
                  {-136,46}},               color={0,0,127}));
          connect(TRM.TRm, switch_VN_m.u) annotation (Line(points={{-117.58,92},{-114,92},{-114,46},
                  {-136,46}}, color={0,0,127}));
          connect(m_VN.m_flow_in, switch_VN_m.y) annotation (Line(points={{-88,28},{-76,28},{-76,36},
                  {-114,36},{-114,35},{-148,35}}, color={0,0,127}));
          connect(switch_VN_T.y, m_VN.T_in)
            annotation (Line(points={{-86,43},{-91,43},{-91,28},{-92,28}}, color={0,0,127}));
          connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{-50,13.4},{-78,13.4},
                  {-78,-12},{-84,-12}}, color={191,0,0}));
          connect(m_VS.ports[1], TABSVS.port_a)
            annotation (Line(points={{-62,-82},{-62,-66}}, color={0,127,255}));
          connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{-52,-56},{-44,-56},
                  {-44,-62.6},{-36,-62.6}}, color={191,0,0}));
          connect(TABSVS.port_b, Tout_VS.port_a)
            annotation (Line(points={{-62,-46},{-62,-38}}, color={0,127,255}));
          connect(Tout_VS.port_b, bou_VS.ports[1])
            annotation (Line(points={{-62,-18},{-64,-18},{-64,-10}}, color={0,127,255}));
          connect(TRM1.TRm, switch_VN_m1.u) annotation (Line(points={{-161.58,-118},{-134,-118},{-134,
                  -130},{-106,-130}}, color={0,0,127}));
          connect(m_VS_H.y, switch_VN_m1.a) annotation (Line(points={{-115,-162.5},{-115,-154.25},{
                  -102,-154.25},{-102,-142}}, color={0,0,127}));
          connect(m_VS_C.y, switch_VN_m1.c) annotation (Line(points={{-79,-164.5},{-79,-152.25},{-86,
                  -152.25},{-86,-142}}, color={0,0,127}));
          connect(m_VN_N1.y, switch_VN_m1.b) annotation (Line(points={{-97,-162.5},{-97,-152.25},{-94,
                  -152.25},{-94,-142}}, color={0,0,127}));
          connect(m_VS.m_flow_in, switch_VN_m1.y) annotation (Line(points={{-54,-104},{-46,-104},{-46,
                  -119},{-94,-119}}, color={0,0,127}));
          connect(switch_VN_T1.y, m_VS.T_in) annotation (Line(points={{-42,-121},{-60,-121},{-60,-104},
                  {-58,-104}}, color={0,0,127}));
          connect(switch_VN_T1.u, switch_VN_m1.u) annotation (Line(points={{-54,-132},{-84,-132},{-84,
                  -130},{-106,-130}}, color={0,0,127}));
          connect(HCVSthSOMMOS.y, switch_VN_T1.a) annotation (Line(points={{-58,-155.2},{-54,-155.2},
                  {-54,-144},{-50,-144}}, color={0,0,127}));
          connect(NCVSthSOMMOS.y, switch_VN_T1.b) annotation (Line(points={{-41,
                  -168.5},{-41,-157.25},{-42,-157.25},{-42,-144}},
                                             color={0,0,127}));
          connect(CCVSthSOMMOS.y, switch_VN_T1.c) annotation (Line(points={{-14,-163.3},{-23,-163.3},
                  {-23,-144},{-34,-144}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
            experiment(StopTime=31536000));
        end V_OJ_BS;

        model V_optimized_BS "Optimized theoretical derived HCCC applied and original minimum mass flow applied (both with building simulations approach)
  In Neutral mode, the mass flow is the average between H and C mode. Tin=aTrm +b
  In Neutral mode, a= to the biggest a from H or C and b= (bH+bC)/2"
          replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
          IDEAS.Buildings.Components.RectangularZoneTemplate VN(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=true,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            fracA=0.255,
            redeclare Vaartstraat.Walls.Outer_wall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
            hasEmb=true)
                        "Room north in Vaarstraat 0241"
            annotation (Placement(transformation(extent={{-22,12},{-50,40}})));

          inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
                Modelica.Utilities.Files.loadResource(
                "modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
            annotation (Placement(transformation(extent={{-180,82},{-160,102}})));
           Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{8,30},{-12,50}})));
           IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
             annotation (Placement(transformation(extent={{-154,82},{-138,98}})));
          IDEAS.Buildings.Components.RectangularZoneTemplate VS(
            redeclare package Medium = Medium,
            useLigCtrInput=true,
            n50=0.5,
            T_start=295.15,
            redeclare Occupancy.OccSched_Residence occNum(k=1),
            redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
            redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
            redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
            bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
            bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
            bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
            hasWinA=false,
            hasWinC=true,
            hasWinD=false,
            hasInt=true,
            aziA=-2.8099800957109,
            l=3.52,
            w=5.35,
            lInt=3,
            h=3.52,
            A_winA=3.158,
            A_winC=3.158,
            A_winD=3.158,
            fracC=0.255,
            redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
            redeclare Vaartstraat.Walls.Outer_wall conTypC,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
            redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
            redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
            redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingA,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingC,
            redeclare
              Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
              glazingD,
            redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
            hasCavityC=false,
            hasEmb=true)     "Room south in Vaartstraat 0256"
            annotation (Placement(transformation(extent={{-8,-64},{-36,-36}})));

           Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay <
                6 and ((calTim.hour > 6 and calTim.hour < 10) or (calTim.hour >
                14 and calTim.hour < 23))) or (calTim.weekDay == 7 and calTim.hour
                 > 17) then 1 else 0)
            "Number of occupants present"
            annotation (Placement(transformation(extent={{16,-48},{-4,-28}})));
         /* IDEAS.Buildings.Components.RectangularZoneTemplate ON(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare Occupancy.OccSched_Office occNum(k=1),
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinA=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winA=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingA,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypA,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
    hasEmb=true)
               "North parth of the zone"
    annotation (Placement(transformation(extent={{24,8},{52,42}})));*/

        /*  IDEAS.Buildings.Components.RectangularZoneTemplate OS(
    redeclare package Medium = Medium,
    n50=0.5,
    T_start=295.15,
    redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=1),
    redeclare IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp,
    redeclare IDEAS.Buildings.Components.RoomType.Office rooTyp,
    redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
    redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
      ligCtr,
    bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
    bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
    bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
    hasWinC=true,
    hasInt=true,
    aziA=IDEAS.Types.Azimuth.N,
    l=4,
    w=4,
    lInt=1,
    h=2.7,
    A_winC=1*1,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypA,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypB,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypC,
    redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall
      conTypD,
    redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
    redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
    redeclare IDEAS.Buildings.Data.Glazing.EpcDouble glazingC,
    redeclare 
      IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
      shaTypC,
    redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
    hasEmb=true)
               "South part of the zone"
    annotation (Placement(transformation(extent={{24,-68},{52,-36}})));*/

          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
            annotation (Placement(transformation(extent={{-132,84},{-118,100}})));
          TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVN.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-18,48},{6,68}})));

          TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
              fileName="TDCVS.json",
              varKeys={"Thermal_Discomfort[Ks]"},
              outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
              nin=1))
            annotation (Placement(transformation(extent={{-2,-22},{22,-2}})));

         /*TDC.TDC tDCON(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCON.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{64,36},{88,56}})));

  TDC.TDC tDCOS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
      fileName="TDCOS.json",
      varKeys={"Thermal_Discomfort[Ks]"},
      outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
      nin=1))
    annotation (Placement(transformation(extent={{70,-40},{94,-20}})));*/

          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.1505) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-94,-12})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-94,-42})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-94,-70})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.1305,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-96,16})));
          BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-86,54})));
          Modelica.Blocks.Sources.RealExpression HCVNthSOMMOS(y=1.5*(-0.191106164)
                *(TRM.TRm - 273.15) + (26.20433562 - 3.25) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-72,84})));
          Modelica.Blocks.Sources.RealExpression NCVNthSOMMOS(y=if calTim.month
                 > 4 and calTim.month < 9 then 1.5*(-0.191106164)*(TRM.TRm -
                273.15) + (24.1445 - 2.5) + 273.15 else 0.5*(-0.191106164)*(TRM.TRm
                 - 273.15) + (24.1445 - 1) + 273.15)
                                       annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-87,82})));
          Modelica.Blocks.Sources.RealExpression CCVNthSOMMOS(y=-0.017737762*(TRM.TRm
                 - 273.15) + (25.5694 - 2.25) + 273.15)
                           annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-100,86})));
          BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={-148,46})));
          Modelica.Blocks.Sources.RealExpression m_VN_H(y=3*0.0019)
                                                                   annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-131,72})));
          Modelica.Blocks.Sources.RealExpression m_VN_N(y=if calTim.month > 8
                 then 1.5*((m_VN_H.y + m_VN_C.y)/2) else 0.8*((m_VN_H.y + m_VN_C.y)
                /2))                                                  annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-147,74})));
          Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.0234)     annotation (
              Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=90,
                origin={-159,70})));
          Modelica.Blocks.Sources.RealExpression pres_HCVNthSOMMOS(y=HCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,-6},{-5,6}},
                rotation=180,
                origin={-167,8})));
          Modelica.Blocks.Sources.RealExpression pres_CCVNthSOMMOS(y=CCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,-8},{5,8}},
                rotation=0,
                origin={-165,-14})));
          IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
            redeclare package Medium = IDEAS.Media.Water,
            redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
              RadSlaCha,
            computeFlowResistance=true,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            nDiscr=1,
            A_floor=3.52*5.35,
            nParCir=2,
            m_flow_nominal=0.9783) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=270,
                origin={-62,-56})));
          IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
            redeclare package Medium = IDEAS.Media.Water,
            m_flow_nominal=1,
            initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-64,-28})));
          IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
              Medium =
                IDEAS.Media.Water) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-66,0})));
          IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
            redeclare package Medium = IDEAS.Media.Water,
            use_m_flow_in=true,
            m_flow=0.8544,
            use_T_in=true,
            T=293.15,
            nPorts=1) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-62,-92})));
          BaseClasses.Switch_3 switch_VN_m1
                                           annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-94,-130})));
          IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
            annotation (Placement(transformation(extent={{-176,-126},{-162,-110}})));
          Modelica.Blocks.Sources.RealExpression m_VN_N1(y=0.6*((m_VS_H.y +
                m_VS_C.y)/2))                                         annotation (
              Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
