                origin={-95,-168})));
          Modelica.Blocks.Sources.RealExpression m_VS_H(y=1.25*0.00246)
                                                                  annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-117,-168})));
          Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.10345)
                                                                  annotation (Placement(
                transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-79,-170})));
          BaseClasses.Switch_3 switch_VN_T1
                                           annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=270,
                origin={-42,-132})));
          Modelica.Blocks.Sources.RealExpression CCVSthSOMMOS(y=-0.009140541*(TRM.TRm
                 - 273.15) + (24.72394324 - 2) + 273.15)
                           annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=90,
                origin={-14,-171})));
          Modelica.Blocks.Sources.RealExpression NCVSthSOMMOS(y=if calTim.month
                 > 8 then 0.6*(-0.148412234)*(TRM.TRm - 273.15) + (24.99445 -
                1.75) + 273.15 else -0.148412234*(TRM.TRm - 273.15) + (24.99445
                 - 1.75) + 273.15)           annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=90,
                origin={-41,-174})));
          Modelica.Blocks.Sources.RealExpression HCVSthSOMMOS(y=if calTim.month
                 == 12 then (-0.148412234)*(TRM.TRm - 273.15) + (25.26506915) +
                273.15 elseif calTim.month == 11 then 3*(-0.148412234)*(TRM.TRm
                 - 273.15) + (25.26506915 - 3) + 273.15 else 6*(-0.148412234)*(
                TRM.TRm - 273.15) + (25.26506915 - 3) + 273.15)
                           annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=90,
                origin={-56,-164})));
          Modelica.Blocks.Sources.RealExpression pres_NCVNthSOMMOS(y=NCVNthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{5,8},{-5,-8}},
                rotation=0,
                origin={-167,0})));
          Modelica.Blocks.Sources.RealExpression pres_HCVSthSOMMOS(y=HCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-8,-8},{8,8}},
                rotation=0,
                origin={-170,-144})));
          Modelica.Blocks.Sources.RealExpression pres_NCVSthSOMMOS(y=NCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-5,8},{5,-8}},
                rotation=0,
                origin={-169,-156})));
          Modelica.Blocks.Sources.RealExpression pres_CCVSthSOMMOS(y=CCVSthSOMMOS.y - 273.15)
            annotation (Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=0,
                origin={-166,-169})));
           Modelica.Blocks.Sources.RealExpression Qsol_VN(y=VN.radDistr.iSolDir.Q_flow + VN.radDistr.iSolDif.Q_flow)
                                               "Number of occupants present"
            annotation (Placement(transformation(extent={{-176,14},{-156,34}})));
        equation
          connect(VN.uLig,light41. y) annotation (Line(points={{-52.8,35.8},{-13,35.8},{-13,40}},
                             color={0,0,127}));
          connect(light56.y,VS. uLig) annotation (Line(points={{-5,-38},{-10,-38},{-10,-40.2},{-38.8,
                  -40.2}},                   color={0,0,127}));
          connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
              points={{-35.72,34.4},{-35.72,26.2},{-36,26.2},{-36,17.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
              points={{-48.6,34.4},{-30.7,34.4},{-30.7,16.2},{-22.56,16.2}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
              points={{-13.6,-37.4},{-13.6,-0.7},{-45.52,-0.7},{-45.52,12.28}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
              points={{-8.56,-59.8},{-30.72,-59.8},{-30.72,-41.6},{-34.6,-41.6}},
              color={255,204,51},
              thickness=0.5));
          connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
              points={{-21.72,-41.6},{-21.72,-50},{-20,-50},{-20,-54},{-22,-54},{-22,-58.4}},
              color={255,204,51},
              thickness=0.5));
          connect(VN.TSensor, tDCVN.a) annotation (Line(points={{-51.4,28.8},{-7.3,28.8},{-7.3,58},
                  {-20,58}},                        color={0,0,127}));
          connect(VS.TSensor, tDCVS.a) annotation (Line(points={{-37.4,-47.2},{-37.4,-9.6},{-4,-9.6},
                  {-4,-12}},                       color={0,0,127}));
          connect(Tout_VN.port_b,bou_VN. ports[1])
            annotation (Line(points={{-94,-52},{-94,-60}},   color={0,127,255}));
          connect(m_VN.ports[1],TABSVN. port_a) annotation (Line(points={{-96,6},{-96,-2},{-94,-2}},
                                        color={0,127,255}));
          connect(TABSVN.port_b,Tout_VN. port_a) annotation (Line(points={{-94,-22},{-94,-32}},
                                        color={0,127,255}));
          connect(HCVNthSOMMOS.y, switch_VN_T.a)
            annotation (Line(points={{-72,73},{-78,73},{-78,66}}, color={0,0,127}));
          connect(NCVNthSOMMOS.y, switch_VN_T.b) annotation (Line(points={{-87,
                  76.5},{-87,70.25},{-86,70.25},{-86,66}},
                                    color={0,0,127}));
          connect(CCVNthSOMMOS.y, switch_VN_T.c)
            annotation (Line(points={{-100,75},{-100,66},{-94,66}}, color={0,0,127}));
          connect(m_VN_H.y,switch_VN_m. a) annotation (Line(points={{-131,66.5},{-131,58.25},{-140,
                  58.25},{-140,58}},         color={0,0,127}));
          connect(m_VN_N.y,switch_VN_m. b) annotation (Line(points={{-147,68.5},{-147,66.25},{-148,
                  66.25},{-148,58}},         color={0,0,127}));
          connect(m_VN_C.y,switch_VN_m. c) annotation (Line(points={{-159,64.5},{-159,66.25},{-156,
                  66.25},{-156,58}},         color={0,0,127}));
          connect(switch_VN_T.u,switch_VN_m. u) annotation (Line(points={{-74,54},{-100,54},{-100,46},
                  {-136,46}},               color={0,0,127}));
          connect(TRM.TRm, switch_VN_m.u) annotation (Line(points={{-117.58,92},{-114,92},{-114,46},
                  {-136,46}}, color={0,0,127}));
          connect(m_VN.m_flow_in, switch_VN_m.y) annotation (Line(points={{-88,28},{-76,28},{-76,36},
                  {-114,36},{-114,35},{-148,35}}, color={0,0,127}));
          connect(switch_VN_T.y, m_VN.T_in)
            annotation (Line(points={{-86,43},{-91,43},{-91,28},{-92,28}}, color={0,0,127}));
          connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{-50,13.4},{-78,13.4},
                  {-78,-12},{-84,-12}}, color={191,0,0}));
          connect(m_VS.ports[1], TABSVS.port_a)
            annotation (Line(points={{-62,-82},{-62,-78},{-60,-78},{-60,-74},{-62,
                  -74},{-62,-66}},                         color={0,127,255}));
          connect(TABSVS.heatPortEmb[1], VS.gainEmb[1]) annotation (Line(points={{-52,-56},{-44,-56},
                  {-44,-62.6},{-36,-62.6}}, color={191,0,0}));
          connect(TABSVS.port_b, Tout_VS.port_a)
            annotation (Line(points={{-62,-46},{-62,-42},{-64,-42},{-64,-38}},
                                                           color={0,127,255}));
          connect(Tout_VS.port_b, bou_VS.ports[1])
            annotation (Line(points={{-64,-18},{-66,-18},{-66,-10}}, color={0,127,255}));
          connect(TRM1.TRm, switch_VN_m1.u) annotation (Line(points={{-161.58,-118},{-134,-118},{-134,
                  -130},{-106,-130}}, color={0,0,127}));
          connect(m_VS_H.y, switch_VN_m1.a) annotation (Line(points={{-117,-162.5},
                  {-117,-154.25},{-102,-154.25},{-102,-142}},
                                              color={0,0,127}));
          connect(m_VS_C.y, switch_VN_m1.c) annotation (Line(points={{-79,-164.5},{-79,-152.25},{-86,
                  -152.25},{-86,-142}}, color={0,0,127}));
          connect(m_VN_N1.y, switch_VN_m1.b) annotation (Line(points={{-95,-162.5},
                  {-95,-152.25},{-94,-152.25},{-94,-142}},
                                        color={0,0,127}));
          connect(m_VS.m_flow_in, switch_VN_m1.y) annotation (Line(points={{-54,-104},{-46,-104},{-46,
                  -119},{-94,-119}}, color={0,0,127}));
          connect(switch_VN_T1.y, m_VS.T_in) annotation (Line(points={{-42,-121},{-60,-121},{-60,-104},
                  {-58,-104}}, color={0,0,127}));
          connect(switch_VN_T1.u, switch_VN_m1.u) annotation (Line(points={{-54,-132},{-84,-132},{-84,
                  -130},{-106,-130}}, color={0,0,127}));
          connect(HCVSthSOMMOS.y, switch_VN_T1.a) annotation (Line(points={{-56,
                  -155.2},{-54,-155.2},{-54,-144},{-50,-144}},
                                          color={0,0,127}));
          connect(NCVSthSOMMOS.y, switch_VN_T1.b) annotation (Line(points={{-41,-168.5},{-41,-157.25},
                  {-42,-157.25},{-42,-144}}, color={0,0,127}));
          connect(CCVSthSOMMOS.y, switch_VN_T1.c) annotation (Line(points={{-14,-163.3},{-23,-163.3},
                  {-23,-144},{-34,-144}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
                                                                         Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-180,-180},{100,100}})),
            experiment(StopTime=31536000));
        end V_optimized_BS;
      end mBS;
    end HCCCth;

    package Tfloor_control "PID controller controls the temperature of TABS"
      model Tfl_cte "control Tfloor so that it stays constant
  Winter: Tfl=TsetWi
  summer Tfl=TsetSu-1"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{50,-14},{22,14}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-198,92},{-178,112}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and ((calTim.hour >
              6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour < 23))) or (calTim.weekDay
               == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{84,4},{64,24}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-172,96},{-156,112}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{56,-66},{28,-38}})));
         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and ((calTim.hour >
              6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour < 23))) or (calTim.weekDay
               == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{88,-54},{68,-34}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM
          annotation (Placement(transformation(extent={{-150,94},{-130,114}})));
        TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{76,20},{100,40}})));
        TDC.TDC tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{74,-30},{98,-10}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1505) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-46,12})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-46,-18})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(          redeclare package
            Medium =
              IDEAS.Media.Water, nPorts=1)
                                 annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-46,-50})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VN(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.1305,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-48,40})));
        BaseClasses.Switch_3 switch_VN_m annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-6,68})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.0077)  annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={11,94})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=(m_VN_H.y + m_VN_C.y)/2)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-5,96})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.1505)     annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-17,92})));
        Modelica.Blocks.Sources.RealExpression TfloorVN(y=TABSVN.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-116,32},{-96,52}})));
        IDEAS.Controls.Continuous.LimPID PIDVN(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false) annotation (Placement(transformation(extent={{-84,58},{-64,78}})));
         Modelica.Blocks.Sources.RealExpression TsetS(y=273.15 + 23.5)
                                        annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-188,42})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
                                        annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-190,80})));
        BaseClasses.Switch_3      switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-146,60})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm - 273.15) -
              10)/5)                    annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-196,60})));
        Modelica.Blocks.Sources.RealExpression pres_VN_us(y=PIDVN.u_s - 273.15) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-110,110})));
        Modelica.Blocks.Sources.RealExpression pres_VN_um(y=PIDVN.u_m - 273.15) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-82,112})));
        Modelica.Blocks.Sources.RealExpression pres_VN_y(y=PIDVN.y - 273.15) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-54,112})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-4,34})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-4,0})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.9783) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=270,
              origin={-4,-36})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-20,-80})));
        IDEAS.Controls.Continuous.LimPID PIDVS(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-118,-50},{-98,-30}})));
        Modelica.Blocks.Sources.RealExpression TfloorVS(y=TABSVS.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-158,-70},{-138,-50}})));
        BaseClasses.Switch_3 switch_VS_m annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-96,-88})));
        Modelica.Blocks.Sources.RealExpression m_VN_N1(y=((m_VS_H.y + m_VS_C.y)/2)*0.5)
                                                                    annotation (
            Placement(transformation(
              extent={{-5,8},{5,-8}},
              rotation=0,
              origin={-147,-82})));
        Modelica.Blocks.Sources.RealExpression m_VS_H(y=1.5*0.0077)
                                                                annotation (Placement(
              transformation(
              extent={{-5,8},{5,-8}},
              rotation=0,
              origin={-125,-70})));
        Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.9783) annotation (Placement(
              transformation(
              extent={{-5,8},{5,-8}},
              rotation=0,
              origin={-135,-96})));
        Modelica.Blocks.Sources.RealExpression pres_VS_us(y=PIDVS.u_s - 273.15) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-184,10})));
        Modelica.Blocks.Sources.RealExpression pres_VS_um(y=PIDVS.u_m - 273.15) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-184,-14})));
        Modelica.Blocks.Sources.RealExpression pres_VS_Y(y=PIDVS.y - 273.15) annotation (
            Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-184,-34})));
      equation
        connect(VN.uLig,light41. y) annotation (Line(points={{19.2,9.8},{63,9.8},{63,14}},
                           color={0,0,127}));
        connect(light56.y,VS. uLig) annotation (Line(points={{67,-44},{66,-44},{66,-42.2},{25.2,-42.2}},
                                           color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{36.28,8.4},{36.28,0.2},{36,0.2},{36,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{23.4,8.4},{45.3,8.4},{45.3,-9.8},{49.44,-9.8}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{50.4,-39.4},{50.4,-26.7},{26.48,-26.7},{26.48,-13.72}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{55.44,-61.8},{45.28,-61.8},{45.28,-43.6},{29.4,-43.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{42.28,-43.6},{42.28,-51.8},{42,-51.8},{42,-60.4}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.TSensor,tDCVN. a) annotation (Line(points={{20.6,2.8},{68.7,2.8},{68.7,30},{74,
                30}},                       color={0,0,127}));
        connect(VS.TSensor,tDCVS. a) annotation (Line(points={{26.6,-49.2},{26.6,-35.6},{72,-35.6},
                {72,-20}},                 color={0,0,127}));
        connect(m_VN.ports[1],TABSVN. port_a) annotation (Line(points={{-48,30},{-48,22},{-46,22}},
                                      color={0,127,255}));
        connect(TABSVN.port_b,Tout_VN. port_a) annotation (Line(points={{-46,2},{-46,-8}},
                                      color={0,127,255}));
        connect(m_VN_H.y,switch_VN_m. a) annotation (Line(points={{11,88.5},{11,80.25},{2,80.25},
                {2,80}},                   color={0,0,127}));
        connect(m_VN_N.y,switch_VN_m. b) annotation (Line(points={{-5,90.5},{-5,88.25},{-6,88.25},
                {-6,80}},                  color={0,0,127}));
        connect(m_VN_C.y,switch_VN_m. c) annotation (Line(points={{-17,86.5},{-17,88.25},{-14,88.25},
                {-14,80}},                 color={0,0,127}));
        connect(TRM.TRm, switch_VN_m.u)
          annotation (Line(points={{-129.4,104},{34,104},{34,68},{6,68}}, color={0,0,127}));
        connect(m_VN.m_flow_in, switch_VN_m.y)
          annotation (Line(points={{-40,52},{-18,52},{-18,57},{-6,57}},color={0,0,127}));
        connect(TfloorVN.y, PIDVN.u_m)
          annotation (Line(points={{-95,42},{-74,42},{-74,56}}, color={0,0,127}));
        connect(PIDVN.y, m_VN.T_in)
          annotation (Line(points={{-63,68},{-44,68},{-44,52}}, color={0,0,127}));
        connect(VN.gainEmb[1], TABSVN.heatPortEmb[1]) annotation (Line(points={{22,-12.6},{-12,-12.6},
                {-12,12},{-36,12}},color={191,0,0}));
        connect(TSetW.y,switch_VN_T. a) annotation (Line(points={{-179,80},{-158,80},{-158,68}},
                                color={0,0,127}));
        connect(TsetS.y,switch_VN_T. c) annotation (Line(points={{-177,42},{-162,42},{-162,52},{-158,
                52}},           color={0,0,127}));
        connect(TSetW1.y,switch_VN_T. b)
          annotation (Line(points={{-185,60},{-158,60}},
                                                     color={0,0,127}));
        connect(switch_VN_T.u, TRM.TRm)
          annotation (Line(points={{-146,72},{-146,104},{-129.4,104}}, color={0,0,127}));
        connect(switch_VN_T.y, PIDVN.u_s) annotation (Line(points={{-135,60},{-110,60},{-110,68},
                {-86,68}}, color={0,0,127}));
        connect(Tout_VS.port_b,bou_VS. ports[1])
          annotation (Line(points={{-4,10},{-4,24}},               color={0,127,255}));
        connect(TABSVS.port_b,Tout_VS. port_a)
          annotation (Line(points={{-4,-26},{-4,-10}},   color={0,127,255}));
        connect(m_VS.ports[1],TABSVS. port_a)
          annotation (Line(points={{-10,-80},{-10,-46},{-4,-46}},
                                                         color={0,127,255}));
        connect(VS.gainEmb[1], TABSVS.heatPortEmb[1]) annotation (Line(points={{28,-64.6},{18,-64.6},
                {18,-36},{6,-36}}, color={191,0,0}));
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-46,-28},{-46,-40}}, color={0,127,255}));
        connect(switch_VN_T.y, PIDVS.u_s)
          annotation (Line(points={{-135,60},{-120,60},{-120,-40}}, color={0,0,127}));
        connect(TfloorVS.y, PIDVS.u_m) annotation (Line(points={{-137,-60},{-120,-60},{-120,-52},
                {-108,-52}}, color={0,0,127}));
        connect(PIDVS.y, m_VS.T_in) annotation (Line(points={{-97,-40},{-66,-40},{-66,-84},{-32,-84}},
              color={0,0,127}));
        connect(m_VS_C.y, switch_VS_m.c) annotation (Line(points={{-129.5,-96},{-129.5,-96.25},{-108,
                -96.25},{-108,-96}}, color={0,0,127}));
        connect(m_VN_N1.y, switch_VS_m.b) annotation (Line(points={{-141.5,-82},{-141.5,-88.25},{
                -108,-88.25},{-108,-88}}, color={0,0,127}));
        connect(switch_VS_m.y, m_VS.m_flow_in)
          annotation (Line(points={{-85,-88},{-32,-88}}, color={0,0,127}));
        connect(m_VS_H.y, switch_VS_m.a) annotation (Line(points={{-119.5,-70},{-112,-70},{-112,-80},
                {-108,-80}}, color={0,0,127}));
        connect(switch_VN_T.u, switch_VS_m.u) annotation (Line(points={{-146,72},{-92,72},{-92,-76},
                {-96,-76}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{100,120}})),
                                                                       Diagram(coordinateSystem(
                preserveAspectRatio=false, extent={{-200,-100},{100,120}})));
      end Tfl_cte;

      model Tfl_ideal
        "Control the ideal Tfloor like the ideal controller that calculates the heat and cooling demand"
        replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"});
        inner IDEAS.BoundaryConditions.SimInfoManager sim(filNam=
              Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY"))
          annotation (Placement(transformation(extent={{-274,122},{-258,138}})));
         IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
           annotation (Placement(transformation(extent={{-246,120},{-230,136}})));

        Building_Envelopes.Ideal_HC_demand_TABS.BaseClasses.Heat_Cool_Demand_scalar
          heat_Cool_Demand_scalar_VN(
          t=1800,
          QNom=1100,
          VZones=66.29)
          annotation (Placement(transformation(extent={{56,76},{96,96}})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=-90,
              origin={25,-116})));
         Modelica.Blocks.Sources.RealExpression TsetS1(y=273.15 + 24.5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={78,-120})));
         Modelica.Blocks.Sources.RealExpression TSetW(y=273.15 + 22)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={48,-132})));
        TABS.BaseClasses.Switch_3 switch_VN_T annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={64,-84})));
         Modelica.Blocks.Sources.RealExpression TSetW1(y=273.15 + 22 + 2.5*((TRM.TRm -
              273.15) - 10)/5)
          "Number of occupants present" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={64,-130})));
        TABS.TDC.TDC tDCVN(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVNideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1)) annotation (Placement(transformation(extent={{52,114},{76,134}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-26,92},{2,120}})));
         Modelica.Blocks.Sources.RealExpression light41(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,112},{12,132}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-34,38},{-6,66}})));
         Modelica.Blocks.Sources.RealExpression light56(y=if (calTim.weekDay < 6 and (
              (calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour
               < 23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{32,52},{12,72}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VS1(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=false,
          hasWinC=true,
          hasWinD=false,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          A_winC=3.158,
          A_winD=3.158,
          fracC=0.255,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Outer_wall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingC,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypC,
          hasCavityC=false,
          hasEmb=true)     "Room south in Vaartstraat 0256"
          annotation (Placement(transformation(extent={{-122,16},{-94,44}})));
         Modelica.Blocks.Sources.RealExpression light1(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,42},{-82,62}})));
         Modelica.Blocks.Sources.RealExpression light2(y=if (calTim.weekDay < 6 and ((
              calTim.hour > 6 and calTim.hour < 10) or (calTim.hour > 14 and calTim.hour <
              23))) or (calTim.weekDay == 7 and calTim.hour > 17) then 1 else 0)
          "Number of occupants present"
          annotation (Placement(transformation(extent={{-62,102},{-82,122}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate VN1(
          redeclare package Medium = Medium,
          useLigCtrInput=true,
          n50=0.5,
          T_start=295.15,
          redeclare Occupancy.OccSched_Residence occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.Comfort.Fanger comfort,
          redeclare IDEAS.Buildings.Components.LightingControl.Input ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasInt=true,
          aziA=-2.8099800957109,
          l=3.52,
          w=5.35,
          lInt=3,
          h=3.52,
          A_winA=3.158,
          fracA=0.255,
          redeclare Vaartstraat.Walls.Outer_wall conTypA,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypB,
          redeclare Vaartstraat.Walls.Inner_wall_hall conTypC,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypD,
          redeclare Vaartstraat.Walls.Inner_ceiling conTypCei,
          redeclare IDEAS.Buildings.Data.Constructions.TABS conTypFlo,
          redeclare Vaartstraat.Walls.Inner_wall_neighbour conTypInt,
          redeclare
            Vaartstraat.Walls.Vaartstraat_SaintGobainCLIMATOPSOLARKR4_10_4_10_4_13006
            glazingA,
          redeclare IDEAS.Buildings.Data.Frames.Vaartstraat_frame fraTypA,
          hasEmb=true)
                      "Room north in Vaarstraat 0241"
          annotation (Placement(transformation(extent={{-92,82},{-120,110}})));
        TABS.TDC.TDC
                tDCVN1(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVN1ideal.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-118,122},{-94,142}})));
        Modelica.Blocks.Sources.RealExpression m_VN_H(y=0.8506*0.0077)
                                                                 annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-193,124})));
        Modelica.Blocks.Sources.RealExpression m_VN_C(y=0.43355*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-211,126})));
        Modelica.Blocks.Sources.RealExpression m_VN_N(y=0.0867*0.1505)
                                                                    annotation (
            Placement(transformation(
              extent={{5,8},{-5,-8}},
              rotation=90,
              origin={-201,134})));
        TABS.BaseClasses.Switch_3 switch_VN_m_flow annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-200,92})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM1
                                                                        annotation (
            Placement(transformation(
              extent={{5,-6},{-5,6}},
              rotation=0,
              origin={-169,92})));
        IDEAS.Fluid.Sources.MassFlowSource_T boundary(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          use_T_in=true,
          nPorts=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-200,30})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VN(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-194,-38})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VN(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-194,-76})));
        Modelica.Blocks.Sources.RealExpression Tfloor_VN(y=TABSVN1.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-270,26},{-250,46}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVN1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.1305) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={-194,-8})));
        IDEAS.Controls.Continuous.LimPID PIDVN(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-242,58},{-222,78}})));
        Modelica.Blocks.Sources.RealExpression Qideal_VN(y=heat_Cool_Demand_scalar_VN.heatPort.T)
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-258,94})));
        TABS.TDC.TDC
                tDCVS(redeclare IDEAS.Utilities.IO.Files.JSONWriter TDC_Json(
            fileName="TDCVS.json",
            varKeys={"Thermal_Discomfort[Ks]"},
            outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
            nin=1))
          annotation (Placement(transformation(extent={{-82,26},{-66,40}})));
        Building_Envelopes.Ideal_HC_demand_TABS.BaseClasses.Heat_Cool_Demand_scalar
          heat_Cool_Demand_scalar_VS(
          t=1200,
          QNom=1100,
          VZones=66.29)
          annotation (Placement(transformation(extent={{22,10},{62,30}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe TABSVS1(
          redeclare package Medium = IDEAS.Media.Water,
          redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_ValidationEmpa4_6
            RadSlaCha,
          computeFlowResistance=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nDiscr=1,
          A_floor=3.52*5.35,
          nParCir=2,
          m_flow_nominal=0.9783) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={-42,-22})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort Tout_VS(
          redeclare package Medium = IDEAS.Media.Water,
          m_flow_nominal=1,
          initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-44,6})));
        IDEAS.Fluid.Sources.Boundary_pT bou_VS(nPorts=1, redeclare package
            Medium =
              IDEAS.Media.Water) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-46,34})));
        IDEAS.Fluid.Sources.MassFlowSource_T m_VS(
          redeclare package Medium = IDEAS.Media.Water,
          use_m_flow_in=true,
          m_flow=0.8544,
          use_T_in=true,
          T=293.15,
          nPorts=1) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-46,-58})));
        TABS.BaseClasses.Switch_3 switch_VS_m annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={-20,-112})));
        Modelica.Blocks.Sources.RealExpression m_VN_N1(y=((m_VS_H.y + m_VS_C.y)/2)*0.5)
                                                                    annotation (
            Placement(transformation(
              extent={{-5,8},{5,-8}},
              rotation=90,
              origin={-23,-150})));
        Modelica.Blocks.Sources.RealExpression m_VS_H(y=1.5*0.0077)
                                                                annotation (Placement(
              transformation(
              extent={{-5,8},{5,-8}},
              rotation=90,
              origin={-41,-150})));
        Modelica.Blocks.Sources.RealExpression m_VS_C(y=0.9783) annotation (Placement(
              transformation(
              extent={{-5,8},{5,-8}},
              rotation=90,
              origin={-5,-152})));
        IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 TRM2
                                                                        annotation (
            Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=0,
              origin={-57,-112})));
        IDEAS.Controls.Continuous.LimPID PIDVS(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=1,
          Ti=3600,
          yMax=273.15 + 25,
          yMin=273.15 + 15,
          reverseAction=false)
          annotation (Placement(transformation(extent={{-102,-96},{-82,-76}})));
        Modelica.Blocks.Sources.RealExpression Tfloor_VS(y=TABSVS1.heatPortEmb[1].T)
          annotation (Placement(transformation(extent={{-126,-138},{-106,-118}})));
        Modelica.Blocks.Sources.RealExpression Qideal_VS(y=heat_Cool_Demand_scalar_VS.heatPort.T)
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-126,-54})));
      equation
        connect(TRM.TRm,switch_VN_T. u) annotation (Line(points={{25,-110.7},{25,-85.35},{52,-85.35},
                {52,-84}},            color={0,0,127}));
        connect(TSetW.y,switch_VN_T. a) annotation (Line(points={{48,-121},{52,-121},{52,-96},{56,
                -96}},          color={0,0,127}));
        connect(TsetS1.y, switch_VN_T.c) annotation (Line(points={{78,-109},{76,-109},{76,-96},{72,
                -96}},              color={0,0,127}));
        connect(TSetW1.y,switch_VN_T. b)
          annotation (Line(points={{64,-119},{64,-96}},
                                                     color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VN.TSet)
          annotation (Line(points={{64,-73},{76,-73},{76,75.8}}, color={0,0,127}));
        connect(VN.proBusCei[1],VN. proBusFlo[1]) annotation (Line(
            points={{-12.28,114.4},{-12.28,108.2},{-12,108.2},{-12,97.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.proBusB[1],VN. proBusD[1]) annotation (Line(
            points={{0.6,114.4},{-6.7,114.4},{-6.7,96.2},{-25.44,96.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN.uLig,light41. y) annotation (Line(points={{4.8,115.8},{11,115.8},{11,
                122}},     color={0,0,127}));
        connect(VS.proBusA[1],VN. proBusC[1]) annotation (Line(
            points={{-28.4,64.6},{-28.4,79.3},{-2.48,79.3},{-2.48,92.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusCei[1],VS. proBusFlo[1]) annotation (Line(
            points={{-20.28,60.4},{-20.28,54.2},{-20,54.2},{-20,43.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS.proBusD[1],VS. proBusB[1]) annotation (Line(
            points={{-33.44,42.2},{-24.72,42.2},{-24.72,60.4},{-7.4,60.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light56.y,VS. uLig) annotation (Line(points={{11,62},{-10,62},{-10,61.8},
                {-3.2,61.8}},              color={0,0,127}));
        connect(VN.TSensor, tDCVN.a) annotation (Line(points={{3.4,108.8},{27.7,108.8},
                {27.7,124},{50,124}}, color={0,0,127}));
        connect(VN.TSensor, heat_Cool_Demand_scalar_VN.TSensor) annotation (Line(points={{3.4,108.8},
                {30.7,108.8},{30.7,80},{55.6,80}}, color={0,0,127}));
        connect(VS1.proBusCei[1], VS1.proBusFlo[1]) annotation (Line(
            points={{-108.28,38.4},{-108.28,44.2},{-108,44.2},{-108,21.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VS1.proBusD[1], VS1.proBusB[1]) annotation (Line(
            points={{-121.44,20.2},{-118.72,20.2},{-118.72,38.4},{-95.4,38.4}},
            color={255,204,51},
            thickness=0.5));
        connect(light1.y, VS1.uLig) annotation (Line(points={{-83,52},{-104,52},{-104,39.8},{-91.2,
                39.8}},              color={0,0,127}));
        connect(VS1.proBusA[1], VN1.proBusC[1]) annotation (Line(
            points={{-116.4,42.6},{-116.4,69.3},{-115.52,69.3},{-115.52,82.28}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusCei[1], VN1.proBusFlo[1]) annotation (Line(
            points={{-105.72,104.4},{-105.72,98.2},{-106,98.2},{-106,87.6}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.proBusB[1], VN1.proBusD[1]) annotation (Line(
            points={{-118.6,104.4},{-100.7,104.4},{-100.7,86.2},{-92.56,86.2}},
            color={255,204,51},
            thickness=0.5));
        connect(VN1.uLig, light2.y) annotation (Line(points={{-122.8,105.8},{-83,105.8},
                {-83,112}}, color={0,0,127}));
        connect(VN1.TSensor, tDCVN1.a) annotation (Line(points={{-121.4,98.8},{-121.4,
                111.4},{-120,111.4},{-120,132}}, color={0,0,127}));
        connect(m_VN_C.y, switch_VN_m_flow.c) annotation (Line(points={{-211,120.5},{-211,111.25},
                {-208,111.25},{-208,104}},      color={0,0,127}));
        connect(m_VN_N.y, switch_VN_m_flow.b) annotation (Line(points={{-201,128.5},{-201,116.25},
                {-200,116.25},{-200,104}},      color={0,0,127}));
        connect(m_VN_H.y, switch_VN_m_flow.a) annotation (Line(points={{-193,118.5},{-193,111.25},
                {-192,111.25},{-192,104}},      color={0,0,127}));
        connect(switch_VN_m_flow.u, TRM1.TRm)
          annotation (Line(points={{-188,92},{-174.3,92}}, color={0,0,127}));
        connect(switch_VN_m_flow.y, boundary.m_flow_in)
          annotation (Line(points={{-200,81},{-192,81},{-192,42}}, color={0,0,127}));
        connect(Tout_VN.port_b, bou_VN.ports[1])
          annotation (Line(points={{-194,-48},{-194,-66}},   color={0,127,255}));
        connect(TABSVN1.port_a, boundary.ports[1]) annotation (Line(points={{-194,2},{-200,2},{-200,
                20}},                            color={0,127,255}));
        connect(TABSVN1.port_b, Tout_VN.port_a) annotation (Line(points={{-194,-18},{-194,-28}},
                                             color={0,127,255}));
        connect(VN1.gainEmb[1], TABSVN1.heatPortEmb[1]) annotation (Line(points={{-120,83.4},{-145,
                83.4},{-145,-8},{-184,-8}},               color={191,0,0}));
        connect(Tfloor_VN.y, PIDVN.u_m) annotation (Line(points={{-249,36},{-248,36},{-248,56},{-232,
                56}}, color={0,0,127}));
        connect(boundary.T_in, PIDVN.y)
          annotation (Line(points={{-196,42},{-221,42},{-221,68}}, color={0,0,127}));
        connect(Qideal_VN.y, PIDVN.u_s) annotation (Line(points={{-258,83},{-262,83},{-262,68},{-244,
                68}}, color={0,0,127}));
        connect(VN.gainEmb[1], heat_Cool_Demand_scalar_VN.heatPort)
          annotation (Line(points={{2,93.4},{30,93.4},{30,84},{56,84}}, color={191,0,0}));
        connect(VS1.TSensor, tDCVS.a) annotation (Line(points={{-92.6,32.8},{
                -81.3,32.8},{-81.3,33},{-83.3333,33}},
                                color={0,0,127}));
        connect(switch_VN_T.y, heat_Cool_Demand_scalar_VS.TSet)
          annotation (Line(points={{64,-73},{38,-73},{38,9.8},{42,9.8}}, color={0,0,127}));
        connect(m_VS.ports[1], TABSVS1.port_a)
          annotation (Line(points={{-46,-48},{-46,-32},{-42,-32}}, color={0,127,255}));
        connect(TABSVS1.port_b, Tout_VS.port_a) annotation (Line(points={{-42,-12},{-42,-8},{-44,
                -8},{-44,-4}}, color={0,127,255}));
        connect(Tout_VS.port_b,bou_VS. ports[1])
          annotation (Line(points={{-44,16},{-46,16},{-46,24}},    color={0,127,255}));
        connect(heat_Cool_Demand_scalar_VS.heatPort, VS.gainEmb[1])
          annotation (Line(points={{22,18},{8,18},{8,39.4},{-6,39.4}}, color={191,0,0}));
        connect(VS.TSensor, heat_Cool_Demand_scalar_VS.TSensor) annotation (Line(points={{-4.6,54.8},
                {-4.6,56.4},{21.6,56.4},{21.6,14}}, color={0,0,127}));
        connect(TABSVS1.heatPortEmb[1], VS1.gainEmb[1]) annotation (Line(points={{-52,-22},{-52,-21},
                {-94,-21},{-94,17.4}}, color={191,0,0}));
        connect(m_VS_H.y, switch_VS_m.a) annotation (Line(points={{-41,-144.5},{-41,-136.25},{-28,
                -136.25},{-28,-124}}, color={0,0,127}));
        connect(m_VS_C.y, switch_VS_m.c) annotation (Line(points={{-5,-146.5},{-5,-134.25},{-12,-134.25},
                {-12,-124}}, color={0,0,127}));
        connect(m_VN_N1.y, switch_VS_m.b) annotation (Line(points={{-23,-144.5},{-23,-134.25},{-20,
                -134.25},{-20,-124}}, color={0,0,127}));
        connect(switch_VS_m.y, m_VS.m_flow_in)
          annotation (Line(points={{-20,-101},{-20,-70},{-38,-70}}, color={0,0,127}));
        connect(TRM2.TRm, switch_VS_m.u)
          annotation (Line(points={{-51.7,-112},{-32,-112}}, color={0,0,127}));
        connect(PIDVS.y, m_VS.T_in) annotation (Line(points={{-81,-86},{-62,-86},{-62,-70},{-42,-70}},
              color={0,0,127}));
        connect(Tfloor_VS.y, PIDVS.u_m)
          annotation (Line(points={{-105,-128},{-92,-128},{-92,-98}}, color={0,0,127}));
        connect(Qideal_VS.y, PIDVS.u_s)
          annotation (Line(points={{-126,-65},{-126,-86},{-104,-86}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},
                  {100,140}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-280,-160},{100,140}})),
          experiment(StopTime=31536000));
      end Tfl_ideal;

      model Tfl_idealq
        extends Tfl_ideal(PIDVN(Ti=2000));
      end Tfl_idealq;
    end Tfloor_control;
    annotation ();
  end TABS_1;

  package Occupancy "Occupancy schedules"

    model OccSched_Office "Simple occupancy schedule"
       extends
        IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(       final useInput=false);

       parameter Real k "Number of occupants";
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-20,20},{0,40}})));
       Modelica.Blocks.Sources.RealExpression occ(y=if calTim.weekDay < 6 and (
             calTim.hour > 7 and calTim.hour < 18) then k else 0)
         "Number of occupants present"
         annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
    equation
       connect(occ.y, nOcc)
         annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
    end OccSched_Office;

    model OccSched_Residence "Simple occupancy schedule"
       extends
        IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(       final useInput=false);

       parameter Real k "Number of occupants";
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-20,20},{0,40}})));
       Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6 and
             (calTim.hour > 14 or calTim.hour < 10)) or (calTim.weekDay == 7 and calTim.hour >17) then k else 0)
        "Number of occupants present"
         annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
    equation
       connect(occ.y, nOcc)
         annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
    end OccSched_Residence;

    model OccSched_Residence_vent "Simple occupancy schedule"
       extends
        IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(       final useInput=false);

       parameter Real k "Number of occupants";
       IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
         annotation (Placement(transformation(extent={{-20,20},{0,40}})));
       Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6 and
             (calTim.hour > 13 or calTim.hour < 10)) or (calTim.weekDay == 7 and calTim.hour >16) then k else 0)
        "Number of occupants present"
         annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
    equation
       connect(occ.y, nOcc)
         annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
    end OccSched_Residence_vent;

    model OccSched_V_vent
       Modelica.Blocks.Sources.RealExpression occ(y=if (calTim.weekDay < 6 and (
            calTim.hour > 13 or calTim.hour < 10)) or (calTim.weekDay == 7 and
            calTim.hour > 16) then k else 0)
        "Number of occupants present"
         annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
      Modelica.Blocks.Interfaces.RealOutput nOcc "Number of occupants"
        annotation (Placement(transformation(extent={{100,-20},{140,20}})));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end OccSched_V_vent;
    annotation ();
  end Occupancy;

  package Case_O4 "Bulding Simulation"
    model Case_O4_First_Report
      "dimensions secondfloor_stairs and second_floor_attic not checked again"
     // import WeatherReader;
      package Medium = IDEAS.Media.Air "Air medium";

      //////////////////////Parameters for second floor//////////////////////////////////////////////////
      //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
      //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
      //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
      //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
      //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
      //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
      //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
      //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
     // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
     // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

      //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
      parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
      parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
      parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

      //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
        redeclare package Medium = IDEAS.Media.Air,
        useLigCtrInput=true,
        n50=13.24,
        allowFlowReversal=true,
        linIntRad=false,
        redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        hasWinD=false,
        nSurfExt=3,
        aziA=-0.78539816339745,
        l=2.27,
        w=4.23,
        lA=2.41,
        lB=1.62,
        lC=2.41,
        lD=2.76,
        AZone=4.64*2.41,
        ACei=2.41*4.64,
        h=2.5,
        A_winD=1.82*2,
        redeclare Walls.Wall_neighbour conTypA,
        redeclare Walls.Inner_wall_2 conTypB,
        redeclare Walls.Wall_neighbour conTypC,
        redeclare Walls.Inner_wall_1 conTypD,
        redeclare Walls.Back_extension_roof conTypCei,
        redeclare Walls.Ground_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
        hasCavityA=false,
        hA=2,
        wA=1,
        hasCavityB=false,
        hasCavityD=false) "kitchen on the ground floor"
        annotation (Placement(transformation(extent={{28,-82},{58,-50}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        allowFlowReversal=true,
        redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        hasWinA=true,
        hasWinD=false,
        nSurfExt=0,
        aziA=-0.78539816339745,
        l=3.95,
        w=2.02,
        lA=3.95,
        lB=1.62,
        lC=3.95,
        lD=1.62,
        AZone=2.02*3.95,
        h=2.5,
        A_winA=0.48*0.5,
        A_winD=1.82*2,
        linExtRad=true,
        redeclare Walls.Outer_wall_back conTypA,
        redeclare Walls.Inner_wall_1 conTypB,
        redeclare Walls.Wall_neighbour conTypC,
        redeclare Walls.Inner_wall_1 conTypD,
        redeclare Walls.Back_extension_roof conTypCei,
        redeclare Walls.Ground_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
        hasCavityA=false,
        hA=2,
        wA=1,
        hasCavityB=false,
        hasCavityD=false)
        "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
        annotation (Placement(transformation(extent={{92,-80},{122,-48}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        allowFlowReversal=true,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        hasWinA=true,
        hasWinD=false,
        nSurfExt=0,
        aziA=-0.78539816339745,
        l=3.2,
        w=2.02,
        lA=3.2,
        lB=2.02,
        lC=3.2,
        h=2.5,
        A_winA=0.64*0.5,
        A_winD=1.82*2,
        linExtRad=true,
        redeclare Walls.Outer_wall_back conTypA,
        redeclare Walls.Outer_wall_back conTypB,
        redeclare Walls.Wall_neighbour conTypC,
        redeclare Walls.Inner_wall_2 conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
          conTypCei,
        redeclare Walls.Ground_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
        hasCavityA=false,
        hA=2,
        wA=1,
        hasCavityB=false,
        hasCavityD=false) "Bergruimte on the SW side of the ground floor"
        annotation (Placement(transformation(extent={{148,-78},{178,-46}})));

      IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        allowFlowReversal=true,
        redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinD=true,
        nSurfExt=1,
        aziA=-0.78539816339745,
        l=8.51,
        w=3.49,
        lA=7.91,
        lB=2.76,
        lC=8.51,
        lD=3.49,
        h=3.25,
        A_winD=1.82*2,
        linExtRad=true,
        redeclare Walls.Inner_wall_1 conTypA,
        redeclare Walls.Inner_wall_1 conTypB,
        redeclare Walls.Wall_neighbour conTypC,
        redeclare Walls.Outer_wall_front conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
          conTypCei,
        redeclare Walls.Ground_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
        hasCavityA=false,
        hA=2,
        wA=1,
        hasCavityD=false) "Leefruimte (living room) on the ground floor"
        annotation (Placement(transformation(extent={{-60,-92},{-30,-62}})));

      IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        allowFlowReversal=true,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinB=false,
        hasWinD=false,
        nSurfExt=1,
        aziA=-0.78539816339745,
        l=8.51,
        w=0.98,
        lA=8.51,
        lB=1.18,
        lC=7.91,
        lD=1.15,
        AZone=(1.15*4.36) + (1.66*4.15),
        h=3.25,
        A_winD=1.82*2,
        linExtRad=true,
        redeclare Walls.Wall_neighbour conTypA,
        redeclare Walls.Inner_wall_1 conTypB,
        redeclare Walls.Inner_wall_2 conTypC,
        redeclare Walls.Outer_wall_front conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
          conTypCei,
        redeclare Walls.Ground_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
        hasCavityA=false,
        hA=2,
        wA=1,
        hasCavityB=false,
        hasCavityD=false) "Hallway (zone where the front door of the house is)"
        annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

      ////////////////////////// First floor: zones//////////////////////////////////////////////
      IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinD=true,
        nSurfExt=2,
        aziA=-0.78539816339745,
        l=4,
        w=4.25,
        lA=4.36,
        lB=2.77,
        lC=4.36,
        lD=4.64,
        AZone=(4*4.25) - (2.96*4.02),
        h=3.06,
        A_winD=(1.12*1.49) + (1.01*1.49),
        nWinD=1,
        redeclare Walls.Wall_neighbour conTypA,
        redeclare Walls.Inner_wall_2 conTypB,
        redeclare Walls.Wall_neighbour conTypC,
        redeclare Walls.Outer_wall_front conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
          conTypCei,
        redeclare Walls.inner_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
        "Slaapkamer (bedroom) floor 1 16m²"
        annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

      IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
        redeclare Walls.inner_floor constructionType,
        inc=IDEAS.Types.Tilt.Ceiling,
        azi=IDEAS.Types.Azimuth.S,
        A=2.96*4.02)
        "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
        annotation (Placement(transformation(
            extent={{6,-10},{-6,10}},
            rotation=90,
            origin={-114,6})));

      //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
      Modelica.Blocks.Sources.CombiTimeTable inputSol(
        tableOnFile=true,
        tableName="tab1",
        columns=2:30,
        smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
        "input for solGloHor and solDifHor "
        annotation (Placement(transformation(extent={{-160,110},{-140,130}})));

      inner IDEAS.BoundaryConditions.SimInfoManager sim(
        linIntRad=false,
        linExtRad=false,
        weaDat(
          pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
          ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
          HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
          calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
          totSkyCov=0.6,
          opaSkyCov=0.6,
          TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
        filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
        "Adjusted Simulation information Manager for this course"
        annotation (Placement(transformation(extent={{-132,108},{-112,128}})));

        ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
        /// continuation first floor: zones///////////////////////////////////////

      IDEAS.Buildings.Components.RectangularZoneTemplate Office(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinB=true,
        hasWinD=false,
        nSurfExt=0,
        aziA=-0.78539816339745,
        l=3.75,
        w=2.77,
        lA=3.75,
        lC=4.15,
        lD=2.77,
        AZone=2.77*3.75,
        h=3.06,
        A_winB=0.97*1.49,
        A_winD=1.12*1.49,
        nWinD=2,
        redeclare Walls.Inner_wall_2 conTypA,
        redeclare Walls.Outer_wall_back conTypB,
        redeclare Walls.Wall_neighbour conTypC,
        redeclare Walls.Inner_wall_1 conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
        redeclare Walls.inner_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
        "Bureau (office room) first floor 16m²"
        annotation (Placement(transformation(extent={{4,10},{32,44}})));
      IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
        redeclare package Medium = IDEAS.Media.Air,
        n50=13.24,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        hasWinB=true,
        hasWinD=false,
        nSurfExt=0,
        aziA=-0.78539816339745,
        l=3.81,
        w=1.37,
        lA=4.15,
        lB=1.66,
        lD=1.37,
        AZone=2.84*1.36,
        h=3.06,
        A_winB=0.93*1.49,
        A_winD=1.12*1.49,
        nWinD=2,
        redeclare Walls.Wall_neighbour conTypA,
        redeclare Walls.Outer_wall_back conTypB,
        redeclare Walls.Inner_wall_2 conTypC,
        redeclare Walls.Inner_wall_1 conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
          conTypCei,
        redeclare Walls.inner_floor conTypFlo,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
        annotation (Placement(transformation(extent={{2,62},{30,96}})));

    ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
        IDEAS.Buildings.Components.Zone Bedroom_2(
        redeclare package Medium = Medium,
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        A=4*4.25,
        n50=13.24,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        nSurf=10,
        V=37.69,
        hZone=2.5) "Bergruimte 17m2"
        annotation (Placement(transformation(extent={{-74,186},{-44,216}})));
       IDEAS.Buildings.Components.OuterWall outerWall1NE(
        redeclare Walls.Outer_wall_front constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=-2.3561944901923,
        A=1.5*4.64 - (2*0.81*0.93))
                 "Wall 2nd floor, front house"
        annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
        IDEAS.Buildings.Components.Window window1N2(
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
        inc=IDEAS.Types.Tilt.Wall,
        azi=-2.3561944901923,
        A=0.81*0.93,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
        annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
      IDEAS.Buildings.Components.Window window1N1(
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
        inc=IDEAS.Types.Tilt.Wall,
        azi=-2.3561944901923,
        A=0.81*0.93,
        redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
        annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
        IDEAS.Buildings.Components.InternalWall internalWall1S2(
        redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
        azi=0.78539816339745,
        A=3.4)                       "Wall between bergruimte & stairs"
        annotation (Placement(transformation(extent={{-6,-10},{6,10}},
            rotation=180,
            origin={14,286})));
      IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
        redeclare Walls.inner_floor constructionType,
        inc=IDEAS.Types.Tilt.Floor,
        azi=IDEAS.Types.Azimuth.S,
        A=4*4.25)
        "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=90,
            origin={2,126})));
      IDEAS.Buildings.Components.InternalWall InternalRoof(
        redeclare Walls.inner_floor constructionType,
        inc=IDEAS.Types.Tilt.Floor,
        azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
        A=4.12*4.26)
                 "Roof between bergruimte and attic" annotation (Placement(
            transformation(
            extent={{6,-10},{-6,10}},
            rotation=90,
            origin={-72,268})));

      IDEAS.Buildings.Components.OuterWall Roof(
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
          constructionType,
        inc(displayUnit="deg") = 0.52063171586991,
        azi=-2.3561944901923,
        A=15.59)                   "Diagonal roof" annotation (Placement(
            transformation(
            extent={{-6,-10},{6,10}},
            rotation=0,
            origin={-162,214})));

      IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
        redeclare Walls.Wall_neighbour constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=-0.78539816339745,
        A=9.77,
        use_T_fixed=false,
        use_Q_in=false)
        "The wall to the neigbours at the SE side" annotation (Placement(
            transformation(
            extent={{-6,-10},{6,10}},
            rotation=-90,
            origin={-64,248})));
      IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
        redeclare Walls.Wall_neighbour constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=2.3561944901923,
        A=9.77)
        "The wall to the neigbours at the NW side" annotation (Placement(
            transformation(
            extent={{-6,-10},{6,10}},
            rotation=90,
            origin={-56,152})));

      IDEAS.Buildings.Components.Zone Attic(
        redeclare package Medium = Medium,
        n50=13.24,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        nSurf=7,
        V=((0.37*2.84) + (4.48*2.84/2))*2.77,
        hZone=4.87,
        A=2.77*2.84) "Zolder 10m² on the second floor"
        annotation (Placement(transformation(extent={{104,126},{138,156}})));
      IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
        redeclare Walls.Inner_wall_1 constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=-0.78539816339745,
        A=7.41)
        "The internal wall between the bergruimte and the stairs on the second floor"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=270,
            origin={114,226})));
      IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
        redeclare Walls.Outer_wall_back constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=0.78539816339745,
        A=0.37*4.64)
        "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=180,
            origin={220,146})));
      IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
        redeclare Walls.Pitched_roof constructionType,
        inc=0.56496307887056,
        azi=0.78539816339745,
        A=6.54*4.64,
        hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
        annotation (Placement(transformation(
            extent={{6,-10},{-6,10}},
            rotation=0,
            origin={214,188})));
      IDEAS.Buildings.Components.Window window(
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
        inc=0.56496307887056,
        azi=0.78539816339745,
        A=1*1,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
        annotation (Placement(transformation(extent={{204,208},{192,228}})));
      IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
        redeclare Walls.Wall_neighbour constructionType,
        inc=1.5707963267949,
        azi=2.3561944901923,
        A=(0.37*2.84) + (4.48*2.84/2))
        "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=90,
            origin={124,78})));
      IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
        redeclare Walls.inner_floor constructionType,
        inc=IDEAS.Types.Tilt.Floor,
        azi=IDEAS.Types.Azimuth.S,
        A=2.77*2.84)
        "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=90,
            origin={80,84})));
      IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
        redeclare Walls.Inner_wall_1 constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=0.78539816339745,
        A=6.925)
        "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
         Placement(transformation(
            extent={{-6,10},{6,-10}},
            rotation=180,
            origin={36,146})));

      IDEAS.Buildings.Components.Zone Hallway_2(
        redeclare package Medium = Medium,
        n50=13.24,
        redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
        redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
        redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
        redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased
          ligCtr,
        nSurf=8,
        V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
        hZone=4.87,
        A=2.84*1.36) "Stairs on the second floor"
        annotation (Placement(transformation(extent={{140,298},{174,334}})));
      IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
        redeclare Walls.Wall_neighbour constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=-0.78539816339745,
        A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
        "The wall to the neighbours at the SE side from the stairs on the second floor"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=-90,
            origin={148,360})));
      IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
        redeclare Walls.Pitched_roof constructionType,
        inc=0.56496307887056,
        azi=0.78539816339745,
        A=1.36*6.54)
        "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
        annotation (Placement(transformation(
            extent={{-6,10},{6,-10}},
            rotation=180,
            origin={250,322})));
      IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
        redeclare Walls.Wall_neighbour constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=2.3561944901923,
        A=2.12*2.5/2)
        "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=90,
            origin={102,258})));
      IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
        redeclare Walls.Pitched_roof constructionType,
        inc=0.73303828583762,
        azi=-2.3561944901923,
        A=3.18*4.26)
        "The pitched roof above the zolder at the front facade of the building NE"
        annotation (Placement(transformation(extent={{44,328},{56,348}})));
      IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
        redeclare Walls.inner_floor constructionType,
        inc=IDEAS.Types.Tilt.Floor,
        azi=IDEAS.Types.Azimuth.S,
        A=1.36*2.84)
        "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
        annotation (Placement(transformation(
            extent={{-6,-10},{6,10}},
            rotation=90,
            origin={184,246})));

      //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

      IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
          offset=0)
        annotation (Placement(transformation(extent={{258,76},{278,96}})));

      IDEAS.Buildings.Components.Window Kitchen_window(
        redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
        inc=1.5707963267949,
        azi=0.78539816339745,
        A=1.15*1,
        redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
        "Window at the back side of the kitchen facing the koer"
        annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
      Accumulator.Heat_Demand heat_Demand(
        nZones=1,
        fractionRad=0.5*ones(1),
        t=300,
        QNom=ones(1)*7000,
        Q_design=ones(1)*7000)
        annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
      Modelica.Blocks.Sources.RealExpression schedule_leefruimte(y=if calTim.weekDay <
            6 and (calTim.hour == 0 or calTim.hour == 7 or calTim.hour > 18) then (273.15
             + 21) elseif calTim.weekDay > 5 and (calTim.hour < 2 or (calTim.hour >
            8 and calTim.hour < 14) or calTim.hour > 17) then (273.15 + 21) else (273.15
             - 20)) "heating schedule accumulator"
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-26,-144})));
      Accumulator.Heat_Demand heat_Demand1(
        nZones=1,
        fractionRad=0.5*ones(1),
        t=300,
        QNom=ones(1)*2000,
        Q_design=ones(1)*2000)
        annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
      Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
            6 and ( calTim.hour == 7)  then (273.15
             + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
             - 20)) "heating schedule accumulator, convective heat emission"
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={100,-142})));
      Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
        annotation (Placement(transformation(extent={{182,-22},{202,-2}})));
      Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
            Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={140,-12})));
      IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
        fileName="integrator_heat_demand_Living_Room.json",
        varKeys={"Heat Demand [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{232,-22},{252,-2}})));
      Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
             + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={138,22})));
      Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
        annotation (Placement(transformation(extent={{180,12},{200,32}})));
      IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
        fileName="integrator_heat_demand_bathroom.json",
        varKeys={"Heat Demand [kWh]"},
        outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
        nin=1) annotation (Placement(transformation(extent={{230,12},{250,32}})));
      IDEAS.Buildings.Components.OuterWall outerWall(
        redeclare Walls.Outer_wall_back constructionType,
        inc=IDEAS.Types.Tilt.Wall,
        azi=0.78539816339745,
        A=3.05*2.62) "Back facade kitchen"
        annotation (Placement(transformation(extent={{72,-18},{60,2}})));
    equation

      connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
      connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
      connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
          points={{120.5,-54.4},{134.25,-54.4},{134.25,-73.2},{148.6,-73.2}},
          color={255,204,51},
          thickness=0.5));
      connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
          points={{-54,-63.5},{-42,-63.5},{-42,-56},{-32,-56},{-32,-33.68},{-30.8,
              -33.68}},
          color={255,204,51},
          thickness=0.5));

      connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
          points={{-31.5,-68},{-9.75,-68},{-9.75,-77.2},{28.6,-77.2}},
          color={255,204,51},
          thickness=0.5));
      connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
          points={{25,-52.1333},{-2.5,-52.1333},{-2.5,-8.4},{-27.5,-8.4}},
          color={255,204,51},
          thickness=0.5));
      connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
          points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
          color={255,204,51},
          thickness=0.5));
      connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
        1]) annotation (Line(
          points={{-116,11},{-116,72.3},{-62.8,72.3}},
          color={255,204,51},
          thickness=0.5));
      connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
        1]) annotation (Line(
          points={{-116,1},{-116,-68},{-45.3,-68}},
          color={255,204,51},
          thickness=0.5));
      connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
          points={{92.6,-75.2},{74.3,-75.2},{74.3,-56.4},{56.5,-56.4}},
          color={255,204,51},
          thickness=0.5));
      connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
          points={{-33.4,67.2},{-16.7,67.2},{-16.7,15.1},{4.56,15.1}},
          color={255,204,51},
          thickness=0.5));

      connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
          points={{-63,-62},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,16.8}},
          color={255,204,51},
          thickness=0.5));
      connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
          points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
          color={255,204,51},
          thickness=0.5));
      connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
          points={{9.6,42.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
          color={255,204,51},
          thickness=0.5));
      connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
          points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
          color={255,204,51},
          thickness=0.5));
      connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
          points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
          color={255,204,51},
          thickness=0.5));

    //Equations floor 2///////////////////////////////////////////////////////////////////////////////

      connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
          points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
          color={255,204,51},
          thickness=0.5));
      connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
          points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
          color={255,204,51},
          thickness=0.5));
      connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
          points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
          color={255,204,51},
          thickness=0.5));
      connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
        annotation (Line(
          points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
          color={255,204,51},
          thickness=0.5));
      connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
          points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
          color={255,204,51},
          thickness=0.5));

      connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
          points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
          color={255,204,51},
          thickness=0.5));
      connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (
          Line(
          points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
          color={255,204,51},
          thickness=0.5));
      connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

      connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
        annotation (Line(
          points={{116,221},{74,221},{74,149.571},{104,149.571}},
          color={255,204,51},
          thickness=0.5));
      connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (
          Line(
          points={{215,144},{215,148.714},{104,148.714}},
          color={255,204,51},
          thickness=0.5));
      connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
         Line(
          points={{209,190},{156,190},{156,147.857},{104,147.857}},
          color={255,204,51},
          thickness=0.5));
      connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
          points={{193,220},{148,220},{148,147},{104,147}},
          color={255,204,51},
          thickness=0.5));
      connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
        annotation (Line(
          points={{122,83},{112,83},{112,146.143},{104,146.143}},
          color={255,204,51},
          thickness=0.5));
      connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (
          Line(
          points={{78,89},{90,89},{90,145.286},{104,145.286}},
          color={255,204,51},
          thickness=0.5));
      connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
        annotation (Line(
          points={{41,148},{72,148},{72,144.429},{104,144.429}},
          color={255,204,51},
          thickness=0.5));
      connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
        annotation (Line(
          points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
          color={255,204,51},
          thickness=0.5));

      connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1])
        annotation (Line(
          points={{150,355},{122,355},{122,326.35},{140,326.35}},
          color={255,204,51},
          thickness=0.5));
      connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
         Line(
          points={{245,324},{134,324},{134,325.45},{140,325.45}},
          color={255,204,51},
          thickness=0.5));
      connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3])
        annotation (Line(
          points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
          color={255,204,51},
          thickness=0.5));
      connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4])
        annotation (Line(
          points={{55,340},{94,340},{94,323.65},{140,323.65}},
          color={255,204,51},
          thickness=0.5));
      connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5])
        annotation (Line(
          points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
          color={255,204,51},
          thickness=0.5));
      connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
          points={{19,284},{76,284},{76,321.85},{140,321.85}},
          color={255,204,51},
          thickness=0.5));
      connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[
        7]) annotation (Line(
          points={{116,231},{126,231},{126,320.95},{140,320.95}},
          color={255,204,51},
          thickness=0.5));
      connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
        annotation (Line(
          points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
          color={255,204,51},
          thickness=0.5));

      connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b)
        annotation (Line(
          points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
          color={255,204,51},
          thickness=0.5));
      connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
          Line(
          points={{78,79},{48,79},{48,37.2},{17.72,37.2}},
          color={255,204,51},
          thickness=0.5));

      connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
          points={{25,-50},{41.5,-50},{41.5,-36},{57,-36}},
          color={255,204,51},
          thickness=0.5));
      connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
          points={{-74,273},{31,273},{31,320.05},{140,320.05}},
          color={255,204,51},
          thickness=0.5));
      connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(
            points={{-28.5,-74},{-14,-74},{-14,-120},{27.6,-120}}, color={0,0,127}));
      connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
            points={{28,-116},{-8,-116},{-8,-86},{-30,-86}}, color={191,0,0}));
      connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
            points={{-30,-81.5},{0,-81.5},{0,-112},{28,-112}}, color={191,0,0}));
      connect(schedule_leefruimte.y, heat_Demand.TSet[1]) annotation (Line(points={{-15,
              -144},{48,-144},{48,-124.2}},     color={0,0,127}));
      connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
              -142},{172,-142},{172,-110.2}},              color={0,0,127}));
      connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points=
              {{123.5,-60.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}},
            color={0,0,127}));
      connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
            points={{152,-98},{142,-98},{142,-68.8},{122,-68.8}}, color={191,0,0}));
      connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
            points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-73.6},{122,
              -73.6}}, color={191,0,0}));
      connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
        annotation (Line(points={{151,-12},{180,-12}}, color={0,0,127}));
      connect(integrator.y, jsonWri.u[1])
        annotation (Line(points={{203,-12},{232,-12}}, color={0,0,127}));
      connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
        annotation (Line(points={{149,22},{178,22}}, color={0,0,127}));
      connect(integrator1.y, jsonWri1.u[1])
        annotation (Line(points={{201,22},{230,22}}, color={0,0,127}));
      connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
          points={{25,-47.8667},{24,-47.8667},{24,-6},{61,-6}},
          color={255,204,51},
          thickness=0.5));
      annotation (Diagram(coordinateSystem(extent={{-220,-160},{300,380}}),
            graphics={
            Text(
              extent={{224,-66},{296,-108}},
              lineColor={28,108,200},
              textString="Ground floor
"),         Text(
              extent={{76,58},{152,20}},
              lineColor={28,108,200},
              textString="First floor"),
            Text(
              extent={{222,294},{296,238}},
              lineColor={28,108,200},
              textString="Second floor
")}),                                                                        Icon(
            coordinateSystem(extent={{-220,-160},{300,380}})),
        experiment(StartTime=23673600, StopTime=68256000));
    end Case_O4_First_Report;

    package Walls "All walls for building simulations case O4"

      record Outer_wall_front "O4: the outer wall from front facade"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Brick_outer(d=0.3),
          Materials_O4.Plaster(d=0.01)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Outer_wall_front;

      record Outer_wall_back "O4: Outer wall for the back facade for case O4"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Brick_outer(d=0.25),
          Materials_O4.Plaster(d=0.01)});
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Outer_wall_back;

      record Inner_wall_1 "O4: thin inner wall of case O4"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Plaster(d=0.005),
                Materials_O4.Brick_inner(d=0.09),
                Materials_O4.Plaster(d=0.01)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_wall_1;

      record Inner_wall_2 "O4: Medium inner wall of case O4"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Plaster(d=0.005),
                Materials_O4.Brick_inner(d=0.14),
                Materials_O4.Plaster(d=0.01)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_wall_2;

      record Inner_wall_3 "O4: thick inner wall of case O4"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Plaster(d=0.005),
                Materials_O4.Brick_inner(d=0.19),
                Materials_O4.Plaster(d=0.01)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Inner_wall_3;

      record Wall_neighbour
        "O4: Wall to the neighbours (air-cavity wall) uninsulated"
         extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Plaster(d=0.01),
                Materials_O4.Brick_inner(d=0.14),
                IDEAS.Buildings.Data.Materials.Air(d=0.07),
                Materials_O4.Brick_inner(d=0.14),
                Materials_O4.Plaster(d=0.01)})
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Wall_neighbour;

      record Ground_floor "O4: The ground floor for case O4"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Armed_concrete(d=0.12),
          Materials_O4.Concrete_O4(d=0.08),
          Materials_O4.Tiles_O4(d=0.01)});
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Ground_floor;

      record Pitched_roof "O4: Pitched_roof (schuin dak) for case O4"
         extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.OSB(d=0.012)});
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Pitched_roof;

      record Air_wall "O4: Air_wall: Fictional wall (wall of nothing/air)"
         extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={IDEAS.Buildings.Data.Materials.Air_RG(d=0.001)})
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Air_wall;

      record inner_floor "O4: Inner floor"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Plaster_board(d=0.013),
                Materials_O4.Air90_Wood10(d=0.12),
                Materials_O4.Wood_O4(d=0.015)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end inner_floor;

      record Back_extension_roof "O4: back extension roof (Roof on the kitchen)"
        extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.OSB(d=0.012),
          Materials_O4.Air90_Wood10(d=0.12),
          Materials_O4.Plaster_board(d=0.013)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));

      end Back_extension_roof;

      record Wall_neighbour_2
        "O4: Wall to the neighbours (air-cavity wall) uninsulated: 2"
         extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Plaster(d=0.05),
                Materials_O4.Brick_inner(d=0.14),
                IDEAS.Buildings.Data.Materials.Air(d=0.07),
                Materials_O4.Brick_inner(d=0.14),
                Materials_O4.Plaster(d=0.05)})
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Wall_neighbour_2;

      record Window
        "O4: Wall made of pure glass"
         extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Glass(d=0.02)})
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Window;

      record Mass_wall "O4: internal wall to model thermal mass in zone"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
          mats={Materials_O4.Wood_O4(d=0.5)});

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Mass_wall;
      annotation ();
    end Walls;

    package Materials_O4 "All materials for the layers of the walls of case O4"
      record Brick_outer = IDEAS.Buildings.Data.Interfaces.Material (
          k=1.14,
          c=1000,
          rho=1400,
          epsLw=0.88,
          epsSw=0.55)
                     "The brick for the outer walls"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Plaster =IDEAS.Buildings.Data.Interfaces.Material (
          k=0.56,
          c=1000,
          rho=1300,
          epsLw=0.85,
          epsSw=0.65) "Plaster layer for all walls in case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Brick_inner = IDEAS.Buildings.Data.Interfaces.Material (
          k=0.58,
          c=1000,
          rho=1400,
          epsLw=0.88,
          epsSw=0.55) "Brick used in the inside walls of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Armed_concrete = IDEAS.Buildings.Data.Interfaces.Material (
          k=1.7,
          c=1000,
          rho=2400,
          epsLw=0.88,
          epsSw=0.55) "Layer for the ground floor in case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Concrete_O4 = IDEAS.Buildings.Data.Interfaces.Material (
          k=0.16,
          c=1000,
          rho=2300,
          epsLw=0.88,
          epsSw=0.55) "Layer for the ground floor in case O4Concrete of the ground floor of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Tiles_O4 = IDEAS.Buildings.Data.Interfaces.Material (
          k=0.81,
          c=630,
          rho=2300,
          epsLw=0.88,
          epsSw=0.55) "Layer for the ground floor in case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Plaster_board = IDEAS.Buildings.Data.Interfaces.Material (
          k=0.26,
          c=1050,
          rho=900,
          epsLw=0.85,
          epsSw=0.65)
        "Gypsum plaster board for the inner floors of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Wood_O4 =IDEAS.Buildings.Data.Interfaces.Material (
          k=0.18,
          c=2000,
          rho=700,
          epsLw=0.86,
          epsSw=0.55) "Wood for the inner floors of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record OSB =IDEAS.Buildings.Data.Interfaces.Material (
          k=0.13,
          c=1460,
          rho=600,
          epsLw=0.86,
          epsSw=0.55)  "OSB layer used in both roofs of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Wood_air =IDEAS.Buildings.Data.Interfaces.Material (
          k=0.3681,
          c=1460,
          rho=600,
          epsLw=0.86,
          epsSw=0.55)  "layer with 10%wood and 90% air of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Air90_Wood10 =IDEAS.Buildings.Data.Interfaces.Material (
          k=0.18,
          c=1110 "=0.1*2000+0.9*1008",
          rho=71
                "=0.1*700+0.9*1.23",
          epsLw=0.86,
          epsSw=0.55)
        "Material layer of 90 % air and 10 % wood: c, k and rho calculated as gewogen gemiddelde";
      record Glass = IDEAS.Buildings.Data.Interfaces.Material (
          k=0.81,
          c=840,
          rho=2600,
          epsLw=0.88,
          epsSw=0.55)
                     "The brick for the outer walls"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      record Wood_Mass =
                      IDEAS.Buildings.Data.Interfaces.Material (
          k=0.18,
          c=4000,
          rho=700,
          epsLw=0.86,
          epsSw=0.55) "Wood for the inner floors of case O4"
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
    end Materials_O4;

    package Accumulator "Components to calculate the heat demand"
      model Heat_Demand "Ideal heating, no DHW, with radiators"
        extends BaseClass;
        extends HeatingSystem_Accumulator(
          final isHea = true,
          final isCoo = false,
            nConvPorts = nZones,
            nRadPorts = nZones,
            nTemSen = nZones,
            nEmbPorts=0,
          nLoads=1);

      equation
         for i in 1:nZones loop
           if noEvent((TSet[i] - TSensor[i]) > 0) then
             QHeatZone[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=C[i]*(TSet[i] - TSensor[i])/t, x2=QNom[i],deltaX=1);
           else
             QHeatZone[i] = 0;
           end if;
           heatPortRad[i].Q_flow = -fractionRad[i]*QHeatZone[i];
           heatPortCon[i].Q_flow = -(1 - fractionRad[i])*QHeatZone[i];
         end for;
      //  QHeaSys = sum(QHeatZone);

        //P[1] = QHeaSys/COP;
        //Q[1] = 0;
        annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Ideal heating (no hydraulics) but with limited power <i>QNom</i> per zone. There are no radiators. This model assumes a thermal inertia of each zone and computes the heat flux that would be required to heat up the zone to the set point within a time <i>t</i>. This heat flux is limited to <i>QNom</i> and splitted in a radiative and a convective part which are imposed on the heatPorts <i>heatPortRad</i> and <i>heatPortCon</i> respectively. A COP can be passed in order to compute the electricity consumption of the heating.</p>
<p><u>Note</u>: the responsiveness of the system is influenced by the time constant <i>t</i>.  For small values of<i> t</i>, this system is close to ideal, but for larger values, there may still be deviations between the zone temperature and it&apos;s set point. </p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>No inertia; responsiveness modelled by time constant <i>t</i> for reaching the temperature set point. </li>
<li>Limited output power according to <i>QNom[nZones]</i></li>
<li>Heat emitted through <i>heatPortRad</i> and <i>heatPortCon</i> </li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> </li>
<li>Connect <i>plugLoad </i>to an inhome grid. A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required. </li>
</ol></p>
<p><h4>Validation </h4></p>
<p>No validation performed.</p>
<p><h4>Example </h4></p>
<p>An example of the use of this model can be found in<a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating\"> IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating</a>.</p>
</html>",       revisions="<html>
<p><ul>
<li>2013 June, Roel De Coninck: reworking interface and documentation</li>
<li>2011, Roel De Coninck: first version</li>
</ul></p>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
                  -100},{200,100}}),
                               graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,100}}),
              graphics));
      end Heat_Demand;

      partial model BaseClass
        "Ideal, non-hydraulic heating with limited power"
        parameter Integer nZones(min=1)
          "Number of conditioned thermal zones in the building";
        parameter Real fractionRad[nZones]=0.3*ones(nZones)
          "Fraction of radiative to total power";
        parameter Real COP=3 "virtual COP to get a PEl as output";
        parameter Modelica.SIunits.Time t=10 "Time needed to reach temperature setpoint";
        parameter Modelica.SIunits.Power[nZones] QNom(each min=0) = ones(nZones)*5000
          "Nominal power, can be seen as the max power of the emission system per zone";
        parameter Real[nZones] VZones = 50*ones(nZones)
          "Conditioned volumes of the zones";
        final parameter Modelica.SIunits.HeatCapacity[nZones] C=1012*1.204*VZones*8
          "Heat capacity of the conditioned zones (air capacity with a correction factor of 8)";
         Modelica.SIunits.Power[nZones] QHeatZone;
      end BaseClass;

      model Test_Heat_Demand "Test model Heat Demand seperately"
        extends Modelica.Icons.Example;
        replaceable package MediumA =
            Buildings.Media.Air;

        Modelica.Thermal.HeatTransfer.Components.ThermalConductor theCon(G=10)
          "Thermal conductance with the ambient"
          annotation (Placement(transformation(extent={{20,40},{40,60}})));
        parameter Modelica.SIunits.Volume V=6*10*3 "Room volume";
        parameter Modelica.SIunits.MassFlowRate mA_flow_nominal = V*1.2*6/3600
          "Nominal mass flow rate";
        parameter Modelica.SIunits.HeatFlowRate QRooInt_flow = 4000
          "Internal heat gains of the room";
        Modelica.Thermal.HeatTransfer.Sources.FixedTemperature TOut(T(displayUnit=
               "K") = 253.15)
          "Outside temperature"
          annotation (Placement(transformation(extent={{-20,40},{0,60}})));
        Heat_Demand heat_Demand(
          nZones=1,
          QNom=ones(1)*1000,
          Q_design=ones(1)*1000)
          annotation (Placement(transformation(extent={{50,-10},{90,10}})));
        Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor temRoo
          "Room temperature" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              origin={-38,22})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=273.15 + 20)
          annotation (Placement(transformation(extent={{-16,-50},{4,-30}})));
        inner IDEAS.BoundaryConditions.SimInfoManager sim
          annotation (Placement(transformation(extent={{-92,44},{-72,64}})));
        IDEAS.Fluid.MixingVolumes.MixingVolume vol(
          redeclare package Medium = IDEAS.Media.Air,
          T_start=293.15,
          m_flow_nominal=0.1,
          V=50) annotation (Placement(transformation(extent={{58,20},{78,40}})));
      equation
        connect(TOut.port, theCon.port_a) annotation (Line(
            points={{5.55112e-16,50},{20,50}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(temRoo.T, heat_Demand.TSensor[1]) annotation (Line(points={{-48,22},{-74,
                22},{-74,-6},{49.6,-6}}, color={0,0,127}));
        connect(realExpression.y, heat_Demand.TSet[1])
          annotation (Line(points={{5,-40},{70,-40},{70,-10.2}}, color={0,0,127}));
        connect(vol.heatPort, theCon.port_b) annotation (Line(points={{58,30},{50,
                30},{50,50},{40,50}}, color={191,0,0}));
        connect(vol.heatPort, temRoo.port) annotation (Line(points={{58,30},{16,
                30},{16,22},{-28,22}}, color={191,0,0}));
        connect(heat_Demand.heatPortCon[1], vol.heatPort) annotation (Line(points=
               {{50,2},{28,2},{28,30},{58,30}}, color={191,0,0}));
        connect(heat_Demand.heatPortRad[1], vol.heatPort) annotation (Line(points=
               {{50,-2},{22,-2},{22,30},{58,30}}, color={191,0,0}));
        annotation (Documentation(info="<html>
<p>
This part of the system model implements the room with a heat gain.
The room is simplified as a volume of air, a prescribed heat source for
the internal convective heat gain, and a heat conductor for steady-state
heat conduction to the outside.
To increase the heat capacity of the room, such as due to heat stored
in furniture and in building constructions, the heat capacity
of the room air was increased by a factor of three.
The convective heat transfer coefficient is lumped into the heat conductor
model.
</p>
<h4>Implementation</h4>
<p>
This section describes step by step how we implemented the model.
</p>
<ol>
<li>
<p>
First, to define the medium properties, we added the declaration
</p>
<pre>
  replaceable package MediumA =
      Buildings.Media.Air;
</pre>
<p>
This will allow the propagation of the medium model to all models that contain air.
In this example, there is only one model with air.
</p>
<p>
We called the medium <code>MediumA</code> to distinguish it from
<code>MediumW</code> that we will use in later versions of the model for components that
have water as a medium.
</p>
<p>
We also defined the system-level parameters
</p>
<pre>
  parameter Modelica.SIunits.Volume V=6*10*3 \"Room volume\";
  parameter Modelica.SIunits.MassFlowRate mA_flow_nominal = V*1.2*6/3600
    \"Nominal mass flow rate\";
  parameter Modelica.SIunits.HeatFlowRate QRooInt_flow = 4000
    \"Internal heat gains of the room\";
</pre>
<p>
to declare that the room volume is <i>180</i> m<sup>3</sup>, that the room
has a nominal mass flow rate of <i>6</i> air changes per hour and that
the internal heat gains of the room are <i>4000</i> Watts.
These parameters have been declared at the top-level of the model
as they will be used in several other models.
Declaring them at the top-level allows to propagate them to other
models, and to easily change them at one location should this be required
when revising the model.
</p>
</li>
<li>
<p>
To model the room air, approximated as a completely mixed volume of air,
an instance of
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a>
has been used, as this model can be used with dry air or moist air.
The medium model has been set to <code>MediumA</code>, and the nominal mass
flow rate is set to <code>mA_flow_nominal</code>.
The nominal mass flow rate is used for numerical reasons and should be set
to the approximate order of magnitude. It only has an effect if the mass flow
rate is near zero and what \"near zero\" means depends on the magnitude of
<code>m_flow_nominal</code>, as it is used for the default value of the parameter
<code>m_flow_small</code> on the <code>Assumptions</code> tag of the model.
See also
<a href=\"modelica://Buildings.Fluid.UsersGuide\">
Buildings.Fluid.UsersGuide</a>
for an explanation of the purpose of <code>m_flow_small</code>.
</p>
</li>
<li>
<p>
Since we need to increase the heat capacity of the room air to approximate
energy storage in furniture and building constructions, we connected the instance <code>heaCap</code> of
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.HeatCapacitor\">
Modelica.Thermal.HeatTransfer.Components.HeatCapacitor</a>
to the heat port of the room air.
The model <code>heaCap</code> models energy storage. We set its capacity to
<i>C=2*V*1.2*1006</i> J/K. This will increase the total heat capacity
of the room air by a factor of three.
</p>
</li>
<li>
<p>
We used the instance <code>theCon</code> of
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ThermalConductor\">
Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a>
 to model the thermal conductance to the ambient.
Since our room should have a heat loss of <i>20</i> kW at a temperature difference
of <i>30</i> Kelvin, we set the conductance to
<i>G=20000 &frasl; 30</i> W/K.
</p>
</li>
<li>
<p>
We used the instance <code>preHea</code> of
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a>
to model a prescribed heat gain,
such as due to internal heat source.
This model outputs the heat gain which is equal to the value of its
input signal, which is obtained from a time table.
</p>
</li>
<li>
<p>
To define a time-dependent heat gain, we instantiated the block
<a href=\"modelica://Modelica.Blocks.Sources.CombiTimeTable\">
Modelica.Blocks.Sources.CombiTimeTable</a>
and set its name to <code>timTab</code>.
We set the table parameters to
</p>
<pre>
  Modelica.Blocks.Sources.CombiTimeTable timTab(
      extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
      smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
      table=[-6, 0;
              8, QRooInt_flow;
             18, 0],
      timeScale=3600) \"Time table for internal heat gain\";
</pre>
<p>
Note that we set the output to be a periodic signal by configuring
<code>
extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic.
</code>
The first time stamp is <i>-6</i> hours in order to create
a table that has a periodicity of one day.
We also set the interpolation of the data to using
piece-wise constant segments.
See the documentation of <a href=\"modelica://Modelica.Blocks.Sources.CombiTimeTable\">
Modelica.Blocks.Sources.CombiTimeTable</a> for the various options
of this time table.
</p>
</li>
<li>
<p>
Next, we connected its output to the input of the instance <code>preHea</code>.
</p>
</li>
</ol>
<p>
This completes the initial version of the model. When simulating the model
for <i>2</i> days, or <i>172800</i> seconds, the
response shown below should be seen.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/Tutorial/Boiler/System1Temperatures.png\" border=\"1\"/>
</p>
<p>
To verify the correctness of the model, we can compare the simulated results to the
following analytical solutions:
</p>
<ol>
<li>
<p>
When the internal heat gain is zero, the room temperature should be equal
to the outside temperature.
</p>
</li>
<li>
<p>
At steady-state when the internal heat gain is <i>4000</i> Watts,
the temperature difference to the outside should be
<i>&Delta; T = Q&#775; &frasl; UA = 4000/(20000/30) = 6</i> Kelvin, which
corresponds to a room temperature of <i>-4</i>&deg;C.
</p>
</li>
</ol>
<p>
Both analytical values agree with the simulation results shown in the above figure.
</p>
<p>
An alternative validation can be done by fixing the temperature of the volume to
<i>20</i>&deg;C and plotting the heat flow rate that is needed to maintain
this temperature.
This can be implemented by connecting an instance of
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Sources.FixedTemperature\">
Modelica.Thermal.HeatTransfer.Sources.FixedTemperature</a>
as shown below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/Tutorial/Boiler/System1PrescribedTemperature.png\" border=\"1\"/>
</p>
<p>
When plotting the heat flow rate <code>fixTemp.port.Q_flow</code>, one can see
that the required heat flow rate to keep the temperature at
<i>20</i>&deg;C is
<i>20</i> kW during night, and
<i>16</i> kW during day when the heat gain is active.
</p>
<!-- Notes -->
<h4>Notes</h4>
<p>
For a more realistic model of a room, the model
<a href=\"modelica://Buildings.ThermalZones.Detailed.MixedAir\">
Buildings.ThermalZones.Detailed.MixedAir</a>
could have been used.
For transient heat conduction, models from the
package
<a href=\"modelica://Buildings.HeatTransfer.Conduction\">
Buildings.HeatTransfer.Conduction</a>
could have been used.
</p>
</html>",       revisions="<html>
<ul>
<li>
March 6, 2017, by Michael Wetter:<br/>
Added missing density to computation of air mass flow rate.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/673\">#673</a>.
</li>
<li>
December 22, 2014 by Michael Wetter:<br/>
Removed <code>Modelica.Fluid.System</code>
to address issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/311\">#311</a>.
</li>
<li>
January 27, 2012, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),__Dymola_Commands(file=
           "modelica://Buildings/Resources/Scripts/Dymola/Examples/Tutorial/Boiler/System1.mos"
              "Simulate and plot"),
          experiment(Tolerance=1e-6, StopTime=172800));
      end Test_Heat_Demand;

      model Heat_Demand_original "Ideal heating, no DHW, with radiators"
        extends BaseClass;
        extends IDEAS.Templates.Interfaces.BaseClasses.HeatingSystem(
          final isHea = true,
          final isCoo = false,
            nConvPorts = nZones,
            nRadPorts = nZones,
            nTemSen = nZones,
            nEmbPorts=0,
          nLoads=1);

      equation
         for i in 1:nZones loop
           if noEvent((TSet[i] - TSensor[i]) > 0) then
             QHeatZone[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=C[i]*(TSet[i] - TSensor[i])/t, x2=QNom[i],deltaX=1);
           else
             QHeatZone[i] = 0;
           end if;
           heatPortRad[i].Q_flow = -fractionRad[i]*QHeatZone[i];
           heatPortCon[i].Q_flow = -(1 - fractionRad[i])*QHeatZone[i];
         end for;
      //  QHeaSys = sum(QHeatZone);

        //P[1] = QHeaSys/COP;
        //Q[1] = 0;
        annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Ideal heating (no hydraulics) but with limited power <i>QNom</i> per zone. There are no radiators. This model assumes a thermal inertia of each zone and computes the heat flux that would be required to heat up the zone to the set point within a time <i>t</i>. This heat flux is limited to <i>QNom</i> and splitted in a radiative and a convective part which are imposed on the heatPorts <i>heatPortRad</i> and <i>heatPortCon</i> respectively. A COP can be passed in order to compute the electricity consumption of the heating.</p>
<p><u>Note</u>: the responsiveness of the system is influenced by the time constant <i>t</i>.  For small values of<i> t</i>, this system is close to ideal, but for larger values, there may still be deviations between the zone temperature and it&apos;s set point. </p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>No inertia; responsiveness modelled by time constant <i>t</i> for reaching the temperature set point. </li>
<li>Limited output power according to <i>QNom[nZones]</i></li>
<li>Heat emitted through <i>heatPortRad</i> and <i>heatPortCon</i> </li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> </li>
<li>Connect <i>plugLoad </i>to an inhome grid. A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required. </li>
</ol></p>
<p><h4>Validation </h4></p>
<p>No validation performed.</p>
<p><h4>Example </h4></p>
<p>An example of the use of this model can be found in<a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating\"> IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating</a>.</p>
</html>",       revisions="<html>
<p><ul>
<li>2013 June, Roel De Coninck: reworking interface and documentation</li>
<li>2011, Roel De Coninck: first version</li>
</ul></p>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
                  -100},{200,100}}),
                               graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,100}}),
              graphics));
      end Heat_Demand_original;

      partial model PartialSystem_Accumulator
        "General partial for electricity-based systems"

        outer IDEAS.BoundaryConditions.SimInfoManager sim
          "Simulation information manager for climate data"
          annotation (Placement(transformation(extent={{-200,80},{-180,100}})));
        parameter Integer nZones(min=1)
          "Number of conditioned thermal zones in the building";
        // --- Electrical
        parameter Integer nLoads(min=0) = 0
          "Number of electric loads. If zero, all electric equations disappear.";

      protected
        final parameter Boolean hasElectric = nLoads>0
          "Removes electric equations when false";
        final parameter Integer nLoads_min=max(1, nLoads);

        Modelica.SIunits.Power[nLoads_min] P = zeros(nLoads_min)
          "Active power for each of the loads";
        Modelica.SIunits.Power[nLoads_min] Q = zeros(nLoads_min)
          "Passive power for each of the loads";
      equation
        /*connect(wattsLawPlug.vi, plugLoad) annotation (Line(
        points={{190,0},{200,0}},
        color={85,170,255},
        smooth=Smooth.None));
  connect(P_val.y, wattsLawPlug.P) annotation (Line(
      points={{161,17},{168,17},{168,5},{174,5}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(Q_val.y, wattsLawPlug.Q) annotation (Line(
      points={{161,-10},{170,-10},{170,1},{173,1}},
      color={0,0,127},
      smooth=Smooth.None));*/
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,
                  100}}), graphics),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,
                  100}})),
          Documentation(info="<html>
<p>
This documentation is outdated.
</p>
<p><b>Description</b> </p>
<p>Interface model for a complete multi-zone heating system (with our without domestic hot water and solar system).</p>
<p>This model defines the ports used to link a heating system with a building, and the basic parameters that most heating systems will need to have. The model is modular as a function of the number of zones <i>nZones. </i></p>
<p>Two sets of heatPorts are defined:</p>
<ol>
<li><i>heatPortCon[nZones]</i> and <i>heatPortRad[nZones]</i> for convective respectively radiative heat transfer to the building. </li>
<li><i>heatPortEmb[nZones]</i> for heat transfer to TABS elements in the building. </li>
</ol>
<p>The model also defines <i>TSensor[nZones]</i> and <i>TSet[nZones]</i> for the control, and a nominal power <i>QNom[nZones].</i></p>
<p>There is also an input for the DHW flow rate, <i>mDHW60C</i>, but this can be unconnected if the system only includes heating and no DHW.</p>
<h4>Assumptions and limitations </h4>
<ol>
<li>See the different extensions of this model in <a href=\"modelica://IDEAS.Thermal.HeatingSystems\">IDEAS.Thermal.HeatingSystems</a></li>
</ol>
<h4>Model use</h4>
<ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> and <i>plugLoad. </i></li>
<li>Connect <i>plugLoad </i> to an inhome grid.  A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required, depending on which implementation of this interface is used. </li>
</ol>
<h4>Validation </h4>
<p>No validation performed.</p>
<h4>Example </h4>
<p>See the <a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples\">heating system examples</a>. </p>
</html>",       revisions="<html>
<ul>
<li>
June 5, 2018 by Filip Jorissen:<br/>
Cleaned up implementation for
<a href=\"https://github.com/open-ideas/IDEAS/issues/821\">#821</a>.
</li>
</ul>
</html>"));
      end PartialSystem_Accumulator;

      partial model HeatingSystem_Accumulator
        "Partial heating/cooling system"
        extends PartialSystem_Accumulator;
        replaceable package Medium=IDEAS.Media.Water;

        // *********** Building characteristics and  interface ***********
        parameter Boolean isHea=true "=true, if system is able to heat";
        parameter Boolean isCoo=false "=true, if system is able to cool";
        parameter Boolean isDH=false "=true, if the system is connected to a DH grid";
        //parameter Boolean InInterface = false;
        parameter Modelica.SIunits.Power[nZones] Q_design
          "Total design heat load for heating system based on heat losses" annotation(Dialog(enable=InInterface));

        // --- Ports
        parameter Integer nConvPorts(min=0) = nZones
          "Number of ports in building for convective heating/cooling"
          annotation(Dialog(tab="Advanced"));
        parameter Integer nRadPorts(min=0) = nZones
          "Number of ports in building for radiative heating/cooling"
          annotation(Dialog(tab="Advanced"));
        parameter Integer nEmbPorts(min=0) = nZones
          "Number of ports in building for embedded systems"
          annotation(Dialog(tab="Advanced"));

        // --- Sensor
        parameter Integer nTemSen(min=0) = nZones
          "number of temperature inputs for the system";

        // *********** Outputs ***********
        // --- Thermal
        Modelica.SIunits.Power QHeaSys=
          sum({max(0,-heatPortCon[i].Q_flow) for i in 1:nConvPorts})
          +sum({max(0,-heatPortRad[i].Q_flow) for i in 1:nRadPorts})
          +sum({max(0,-heatPortEmb[i].Q_flow) for i in 1:nEmbPorts})
          "Total thermal power use for space heating";
        Modelica.SIunits.Power QCooTotal=
          sum({max(0,heatPortCon[i].Q_flow) for i in 1:nConvPorts})
          +sum({max(0,heatPortRad[i].Q_flow) for i in 1:nRadPorts})
          +sum({max(0,heatPortEmb[i].Q_flow) for i in 1:nEmbPorts})
          "Total thermal power use for cooling";

        // *********** Interface ***********
        // --- thermal
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nConvPorts] heatPortCon
          "Nodes for convective heat gains"
          annotation (Placement(transformation(extent={{-210,10},{-190,30}})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nRadPorts] heatPortRad
          "Nodes for radiative heat gains"
          annotation (Placement(transformation(extent={{-210,-30},{-190,-10}})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b[nEmbPorts] heatPortEmb
          "Construction nodes for heat gains by embedded layers"
          annotation (Placement(transformation(extent={{-210,50},{-190,70}})));

        // --- Sensor
        Modelica.Blocks.Interfaces.RealInput[nTemSen] TSensor(
          final quantity="ThermodynamicTemperature",
          unit="K",
          displayUnit="degC",
          min=0) "Sensor temperature" annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-204,-60})));

        Modelica.Blocks.Interfaces.RealInput[nZones] TSet(
          final quantity="ThermodynamicTemperature",
          unit="K",
          displayUnit="degC",
          min=0) "Setpoint temperature for the zones" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={20,-104}), iconTransformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,-102})));

        // --- fluid
        Modelica.Fluid.Interfaces.FluidPort_a port_a(
          redeclare package Medium = Medium) if
             isDH
          "Supply water connection to the DH grid"
          annotation (Placement(transformation(extent={{110,-110},{130,-90}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(
          redeclare package Medium = Medium) if
             isDH
          "Return water connection to the DH grid"
          annotation (Placement(transformation(extent={{150,-110},{170,-90}})));
        outer IDEAS.BoundaryConditions.SimInfoManager sim
          "Simulation information manager for climate data"
          annotation (Placement(transformation(extent={{-200,80},{-180,100}})));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,
                  100}}), graphics={
              Rectangle(
                extent={{-200,100},{200,-100}},
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid,
                lineColor={191,0,0}),
              Line(
                points={{50,-20},{30,0}},
                color={0,0,127}),
              Line(
                points={{30,0},{0,-30}},
                color={0,0,127},
                pattern=LinePattern.Dash),
              Line(
                points={{30,0},{-8,0}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{200,100},{200,-100}},
                color={85,170,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-20},{-128,-20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-28,20},{-128,20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-8,0},{-28,-20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-8,0},{-28,20}},
                color={191,0,0},
                thickness=0.5),
              Polygon(
                points={{-128,0},{-128,40},{-158,20},{-128,0}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-128,-40},{-128,0},{-158,-20},{-128,-40}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-158,40},{-178,-40}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Line(
                points={{200,0},{30,0}},
                color={85,170,255},
                smooth=Smooth.None),
              Line(points={{30,70},{30,40}}),
              Line(points={{52.9,32.8},{70.2,57.3}}),
              Line(points={{7.1,32.8},{-10.2,57.3}}),
              Line(points={{67.6,13.7},{95.8,23.9}}),
              Ellipse(
                lineColor={64,64,64},
                fillColor={215,215,215},
                extent={{18,-12},{42,12}},
                fillPattern=FillPattern.Solid),
              Polygon(
                origin={30,0},
                rotation=-17.5,
                fillColor={64,64,64},
                pattern=LinePattern.None,
                fillPattern=FillPattern.Solid,
                points={{-5.0,0.0},{-2.0,60.0},{0.0,65.0},{2.0,60.0},{5.0,0.0}}),
              Ellipse(
                fillColor={64,64,64},
                pattern=LinePattern.None,
                fillPattern=FillPattern.Solid,
                extent={{23,-7},{37,7}}),
              Line(
                points={{60,-30},{50,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash),
              Line(
                points={{0,-100},{0,-30}},
                color={0,0,127},
                smooth=Smooth.None,
                pattern=LinePattern.Dash),
              Line(
                points={{60,-100},{60,-30}},
                color={0,0,127},
                smooth=Smooth.None,
                pattern=LinePattern.Dash)}),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{
                  200,100}})),
          Documentation(info="<html>
<p><b>Description</b> </p>
<p>Interface model for a complete multi-zone heating system (with our without domestic hot water and solar system).</p>
<p>This model defines the ports used to link a heating system with a building, and the basic parameters that most heating systems will need to have. The model is modular as a function of the number of zones <i>nZones. </i></p>
<p>Two sets of heatPorts are defined:</p>
<ol>
<li><i>heatPortCon[nZones]</i> and <i>heatPortRad[nZones]</i> for convective respectively radiative heat transfer to the building. </li>
<li><i>heatPortEmb[nZones]</i> for heat transfer to TABS elements in the building. </li>
</ol>
<p>The model also defines <i>TSensor[nZones]</i> and <i>TSet[nZones]</i> for the control, and a nominal power <i>QNom[nZones].</i></p>
<p>There is also an input for the DHW flow rate, <i>mDHW60C</i>, but this can be unconnected if the system only includes heating and no DHW.</p>
<h4>Assumptions and limitations </h4>
<ol>
<li>See the different extensions of this model in <a href=\"modelica://IDEAS.Thermal.HeatingSystems\">IDEAS.Thermal.HeatingSystems</a></li>
</ol>
<h4>Model use</h4>
<ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> and <i>plugLoad. </i></li>
<li>Connect <i>plugLoad </i> to an inhome grid.  A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required, depending on which implementation of this interface is used. </li>
</ol>
<h4>Validation </h4>
<p>No validation performed.</p>
<h4>Example </h4>
<p>See the <a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples\">heating system examples</a>. </p>
</html>",       revisions="<html>
<ul>
<li>
June 5, 2018 by Filip Jorissen:<br/>
Cleaned up implementation for
<a href=\"https://github.com/open-ideas/IDEAS/issues/821\">#821</a>.
</li>
</ul>
</html>"));
      end HeatingSystem_Accumulator;

      model Heat_Demand_eff "Ideal heating, no DHW, with radiators"
        extends BaseClass;
        extends HeatingSystem_Accumulator(
          final isHea = true,
          final isCoo = false,
            nConvPorts = nZones,
            nRadPorts = nZones,
            nTemSen = nZones,
            nEmbPorts=0,
          nLoads=1);

      equation
         for i in 1:nZones loop
           if noEvent((TSet[i] - TSensor[i]) > 0) then
             QHeatZone[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=C[i]*(TSet[i] - TSensor[i])/t, x2=QNom[i],deltaX=1);
           else
             QHeatZone[i] = 0;
           end if;
           heatPortRad[i].Q_flow = -fractionRad[i]*QHeatZone[i]*0.8;
           heatPortCon[i].Q_flow = -(1 - fractionRad[i])*QHeatZone[i]*0.8;
         end for;
      //  QHeaSys = sum(QHeatZone);

        //P[1] = QHeaSys/COP;
        //Q[1] = 0;
        annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Ideal heating (no hydraulics) but with limited power <i>QNom</i> per zone. There are no radiators. This model assumes a thermal inertia of each zone and computes the heat flux that would be required to heat up the zone to the set point within a time <i>t</i>. This heat flux is limited to <i>QNom</i> and splitted in a radiative and a convective part which are imposed on the heatPorts <i>heatPortRad</i> and <i>heatPortCon</i> respectively. A COP can be passed in order to compute the electricity consumption of the heating.</p>
<p><u>Note</u>: the responsiveness of the system is influenced by the time constant <i>t</i>.  For small values of<i> t</i>, this system is close to ideal, but for larger values, there may still be deviations between the zone temperature and it&apos;s set point. </p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>No inertia; responsiveness modelled by time constant <i>t</i> for reaching the temperature set point. </li>
<li>Limited output power according to <i>QNom[nZones]</i></li>
<li>Heat emitted through <i>heatPortRad</i> and <i>heatPortCon</i> </li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> </li>
<li>Connect <i>plugLoad </i>to an inhome grid. A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required. </li>
</ol></p>
<p><h4>Validation </h4></p>
<p>No validation performed.</p>
<p><h4>Example </h4></p>
<p>An example of the use of this model can be found in<a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating\"> IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating</a>.</p>
</html>",       revisions="<html>
<p><ul>
<li>2013 June, Roel De Coninck: reworking interface and documentation</li>
<li>2011, Roel De Coninck: first version</li>
</ul></p>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
                  -100},{200,100}}),
                               graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,100}}),
              graphics));
      end Heat_Demand_eff;

      model Heat_Cool_Demand "Ideal heating and cooling, no DHW, with radiators"
        extends BaseClass;
        extends HeatingSystem_Accumulator(
          final isHea = true,
          final isCoo = false,
            nConvPorts = nZones,
            nRadPorts = nZones,
            nTemSen = nZones,
            nEmbPorts=0);

      equation
         for i in 1:nZones loop

           QHeatZone[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=C[i]*(TSet[i] - TSensor[i])/t, x2=QNom[i],deltaX=1);

           heatPortRad[i].Q_flow = -fractionRad[i]*QHeatZone[i];
           heatPortCon[i].Q_flow = -(1 - fractionRad[i])*QHeatZone[i];
         end for;
      //  QHeaSys = sum(QHeatZone);

        //P[1] = QHeaSys/COP;
        //Q[1] = 0;
        annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Ideal heating (no hydraulics) but with limited power <i>QNom</i> per zone. There are no radiators. This model assumes a thermal inertia of each zone and computes the heat flux that would be required to heat up the zone to the set point within a time <i>t</i>. This heat flux is limited to <i>QNom</i> and splitted in a radiative and a convective part which are imposed on the heatPorts <i>heatPortRad</i> and <i>heatPortCon</i> respectively. A COP can be passed in order to compute the electricity consumption of the heating.</p>
<p><u>Note</u>: the responsiveness of the system is influenced by the time constant <i>t</i>.  For small values of<i> t</i>, this system is close to ideal, but for larger values, there may still be deviations between the zone temperature and it&apos;s set point. </p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>No inertia; responsiveness modelled by time constant <i>t</i> for reaching the temperature set point. </li>
<li>Limited output power according to <i>QNom[nZones]</i></li>
<li>Heat emitted through <i>heatPortRad</i> and <i>heatPortCon</i> </li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> </li>
<li>Connect <i>plugLoad </i>to an inhome grid. A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required. </li>
</ol></p>
<p><h4>Validation </h4></p>
<p>No validation performed.</p>
<p><h4>Example </h4></p>
<p>An example of the use of this model can be found in<a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating\"> IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating</a>.</p>
</html>",       revisions="<html>
<p><ul>
<li>2013 June, Roel De Coninck: reworking interface and documentation</li>
<li>2011, Roel De Coninck: first version</li>
</ul></p>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
                  -100},{200,100}}),
                               graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,100}}),
              graphics));
      end Heat_Cool_Demand;

      model Test_Heat_Cool_Demand
        "Ideal heating and cooling, no DHW, with radiators"
        extends BaseClass;
        extends HeatingSystem_Accumulator(
          final isHea = true,
          final isCoo = false,
            nConvPorts = nZones,
            nRadPorts = nZones,
            nTemSen = nZones,
            nEmbPorts=0,
          nLoads=1);

      equation
         for i in 1:nZones loop

           QHeatZone[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=C[i]*(TSet[i] - TSensor[i])/t, x2=QNom[i],deltaX=1);

           heatPortRad[i].Q_flow = -fractionRad[i]*QHeatZone[i];
           heatPortCon[i].Q_flow = -(1 - fractionRad[i])*QHeatZone[i];
         end for;
      //  QHeaSys = sum(QHeatZone);

        //P[1] = QHeaSys/COP;
        //Q[1] = 0;
        annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Ideal heating (no hydraulics) but with limited power <i>QNom</i> per zone. There are no radiators. This model assumes a thermal inertia of each zone and computes the heat flux that would be required to heat up the zone to the set point within a time <i>t</i>. This heat flux is limited to <i>QNom</i> and splitted in a radiative and a convective part which are imposed on the heatPorts <i>heatPortRad</i> and <i>heatPortCon</i> respectively. A COP can be passed in order to compute the electricity consumption of the heating.</p>
<p><u>Note</u>: the responsiveness of the system is influenced by the time constant <i>t</i>.  For small values of<i> t</i>, this system is close to ideal, but for larger values, there may still be deviations between the zone temperature and it&apos;s set point. </p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>No inertia; responsiveness modelled by time constant <i>t</i> for reaching the temperature set point. </li>
<li>Limited output power according to <i>QNom[nZones]</i></li>
<li>Heat emitted through <i>heatPortRad</i> and <i>heatPortCon</i> </li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Connect the heating system to the corresponding heatPorts of a <a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.Structure\">structure</a>. </li>
<li>Connect <i>TSet</i> and <i>TSensor</i> </li>
<li>Connect <i>plugLoad </i>to an inhome grid. A<a href=\"modelica://IDEAS.Templates.Interfaces.BaseClasses.CausalInhomeFeeder\"> dummy inhome grid like this</a> has to be used if no inhome grid is to be modelled. </li>
<li>Set all parameters that are required. </li>
</ol></p>
<p><h4>Validation </h4></p>
<p>No validation performed.</p>
<p><h4>Example </h4></p>
<p>An example of the use of this model can be found in<a href=\"modelica://IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating\"> IDEAS.Thermal.HeatingSystems.Examples.IdealRadiatorHeating</a>.</p>
</html>",       revisions="<html>
<p><ul>
<li>2013 June, Roel De Coninck: reworking interface and documentation</li>
<li>2011, Roel De Coninck: first version</li>
</ul></p>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
                  -100},{200,100}}),
                               graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{200,100}}),
              graphics));
      end Test_Heat_Cool_Demand;
      annotation ();
    end Accumulator;

    package Readers "Table of the measurements of the heat demand"

      model HeaterReader "Table of the measurements of the heat demand"

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-26,-16},{-6,4}})));

       annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end HeaterReader;

      model Temperature_Leefruimte_Reader

        Modelica.Blocks.Sources.CombiTimeTable TempReader(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-26,-16},{-6,4}})));

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Temperature_Leefruimte_Reader;
    end Readers;

    package Case_O4_Second_Report

      model Case_O4_2_Measurement_Reader
        "Trying to get a better fit for the heat demand. Match the transferred heat to the real-life transferred heat"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=3,
          aziA=-0.78539816339745,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{28,-80},{58,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{92,-78},{122,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{148,-76},{178,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=1,
          aziA=-0.78539816339745,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-60,-90},{-30,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.78539816339745,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.78539816339745,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{4,12},{32,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{2,62},{30,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.3561944901923,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.3561944901923,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.78539816339745,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour
               == 12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour >
              20 or (calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21)
               else (273.15 - 20)) "heating schedule accumulator" annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-278,-10},{-252,16}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-278,-90},{-254,-66}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-282,-50},{-256,-24}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-280,-126},{-256,-102}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min(k=1000*6)
          annotation (Placement(transformation(extent={{-236,-46},{-216,-26}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-234,-6},{-214,14}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month
               > 10 and calTim.day > 3) or (calTim.month == 12) or (calTim.month
               == 1) or (calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop annotation (Placement(
              transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month
               == 2) and (calTim.day > 17 and calTim.day < 27) then true else
              false) annotation (Placement(transformation(extent={{-220,-168},{
                  -200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-100,-150},{-80,-130}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month
               == 12) and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day
               == 25 and calTim.hour < 22)) then true else false) annotation (
            Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month
               == 1) and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day
               == 30 and calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{120.5,-52.4},{134.25,-52.4},{134.25,-71.2},{148.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-54,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{
                -30.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-31.5,-66},{-9.75,-66},{-9.75,-75.2},{28.6,-75.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{25,-50.1333},{-2.5,-50.1333},{-2.5,-8.4},{-27.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-62.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-45.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{92.6,-73.2},{74.3,-73.2},{74.3,-54.4},{56.5,-54.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-33.4,67.2},{-16.7,67.2},{-16.7,17.1},{4.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-63,-60},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{9.6,44.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{17.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{25,-48},{41.5,-48},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-28.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-30,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-30,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{123.5,
                -58.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{122,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{
                122,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{25,-45.8667},{24,-45.8667},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min.u) annotation (Line(
              points={{-254.7,-37},{-240.35,-37},{-240.35,-36},{-238,-36}}, color={0,0,
                127}));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-250.7,
                3},{-239.35,3},{-239.35,4},{-236,4}}, color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points=
                {{-223,-84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{
                -206,-132},{-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},
                {-152,-158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{
                -138.5,-132},{-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,
                -106},{-118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,
                -132},{-32,-132},{-32,-148},{-102,-148}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-102,-132}}, color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,
                -180},{-102,-180},{-102,-140}}, color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{
                -79,-140},{-70,-140},{-70,-156},{-50,-156},{-50,-158},{-30,-158}},
              color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{
                14,-132},{14,-142},{-30,-142}}, color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{
                -7,-150},{46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,
                -184},{-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_Measurement_Reader;

      model Case_O4_2_Real_0
        "Take the real-life heat demand as input and try to improve the model from there."
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=3,
          aziA=-0.78539816339745,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{28,-82},{58,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{92,-80},{122,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{148,-78},{178,-46}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=1,
          aziA=-0.78539816339745,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-60,-92},{-30,-62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.78539816339745,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.78539816339745,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{4,10},{32,44}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{2,62},{30,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.3561944901923,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.3561944901923,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.78539816339745,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-278,-10},{-252,16}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-278,-90},{-254,-66}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-196,-128},{-170,-102}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-280,-126},{-256,-102}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_conv(k=1000*6*0.7)
          annotation (Placement(transformation(extent={{-124,-128},{-104,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-234,-6},{-214,14}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Convective
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-80,-128},{-60,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_rad(k=1000*6*0.3)
          annotation (Placement(transformation(extent={{-122,-160},{-102,-140}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Radiative
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-76,-160},{-56,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min1(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-198,-164},{-172,-138}})));

      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{120.5,-54.4},{134.25,-54.4},{134.25,-73.2},{148.6,-73.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-54,-63.5},{-42,-63.5},{-42,-56},{-32,-56},{-32,-33.68},{-30.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-31.5,-68},{-9.75,-68},{-9.75,-77.2},{28.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{25,-52.1333},{-2.5,-52.1333},{-2.5,-8.4},{-27.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-62.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-68},{-45.3,-68}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{92.6,-75.2},{74.3,-75.2},{74.3,-56.4},{56.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-33.4,67.2},{-16.7,67.2},{-16.7,15.1},{4.56,15.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-63,-62},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,16.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{9.6,42.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,37.2},{17.72,37.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{25,-50},{41.5,-50},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{123.5,
                -60.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-68.8},{122,-68.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-73.6},{122,-73.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{25,-47.8667},{24,-47.8667},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-250.7,
                3},{-239.35,3},{-239.35,4},{-236,4}}, color={0,0,127}));
        connect(gain_HeaterReader_10min_conv.y, Convective.Q_flow)
          annotation (Line(points={{-103,-118},{-80,-118}}, color={0,0,127}));
        connect(Convective.port, Living_Room.gainCon) annotation (Line(points={{-60,-118},
                {-12,-118},{-12,-81.5},{-30,-81.5}}, color={191,0,0}));
        connect(Radiative.Q_flow, gain_HeaterReader_10min_rad.y)
          annotation (Line(points={{-76,-150},{-101,-150}}, color={0,0,127}));
        connect(Radiative.port, Living_Room.gainRad) annotation (Line(points={{-56,-150},
                {-18,-150},{-18,-86},{-30,-86}}, color={191,0,0}));
        connect(HeaterReader_10min1.y[1], gain_HeaterReader_10min_rad.u) annotation (
            Line(points={{-170.7,-151},{-148.35,-151},{-148.35,-150},{-124,-150}},
              color={0,0,127}));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min_conv.u) annotation (
            Line(points={{-168.7,-115},{-146.35,-115},{-146.35,-118},{-126,-118}},
              color={0,0,127}));
        annotation (Diagram(coordinateSystem(extent={{-300,-160},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-160},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_Real_0;

      model Case_O4_2_0
        "Heat demand gefixt"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=3,
          aziA=-0.78539816339745,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{28,-80},{58,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{92,-78},{122,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{148,-76},{178,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=1,
          aziA=-0.78539816339745,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-60,-90},{-30,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.78539816339745,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.78539816339745,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{4,12},{32,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.78539816339745,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{2,62},{30,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.3561944901923,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.3561944901923,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.78539816339745,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.3561944901923,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.78539816339745,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour ==
              12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20 or (
              calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21) else (273.15 -
              20)) "heating schedule accumulator" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-278,-10},{-252,16}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-278,-90},{-254,-66}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-282,-50},{-256,-24}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-280,-126},{-256,-102}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min(k=1000*6)
          annotation (Placement(transformation(extent={{-236,-46},{-216,-26}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-234,-6},{-214,14}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month > 10
               and calTim.day > 3) or (calTim.month == 12) or (calTim.month == 1) or (
              calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop
          annotation (Placement(transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month == 2)
               and (calTim.day > 17 and calTim.day < 27) then true else false)
          annotation (Placement(transformation(extent={{-220,-168},{-200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-100,-150},{-80,-130}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month == 12)
               and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day == 25 and
              calTim.hour < 22)) then true else false)
          annotation (Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month == 1)
               and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day == 30 and
              calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{120.5,-52.4},{134.25,-52.4},{134.25,-71.2},{148.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-54,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{-30.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-31.5,-66},{-9.75,-66},{-9.75,-75.2},{28.6,-75.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{25,-50.1333},{-2.5,-50.1333},{-2.5,-8.4},{-27.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-62.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-45.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{92.6,-73.2},{74.3,-73.2},{74.3,-54.4},{56.5,-54.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-33.4,67.2},{-16.7,67.2},{-16.7,17.1},{4.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-63,-60},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{9.6,44.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{17.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{25,-48},{41.5,-48},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-28.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-30,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-30,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{123.5,
                -58.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{122,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{122,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{25,-45.8667},{24,-45.8667},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min.u) annotation (Line(
              points={{-254.7,-37},{-240.35,-37},{-240.35,-36},{-238,-36}}, color={0,0,
                127}));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-250.7,
                3},{-239.35,3},{-239.35,4},{-236,4}}, color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points={{-223,
                -84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{-206,-132},
                {-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},{-152,
                -158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{-138.5,-132},
                {-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,-106},{
                -118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,-132},
                {-32,-132},{-32,-148},{-102,-148}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-102,-132}}, color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,-180},
                {-102,-180},{-102,-140}}, color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{-79,-140},
                {-70,-140},{-70,-156},{-50,-156},{-50,-158},{-30,-158}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{14,-132},
                {14,-142},{-30,-142}}, color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{-7,-150},
                {46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,-184},
                {-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_0;

      model Case_O4_2_1 "Heat demand gefixt-->correct facing Azimuth angle"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=3,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{26,-80},{56,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{90,-78},{120,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{146,-76},{176,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-62,-90},{-32,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-58,-34},{-28,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-62,40},{-34,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{2,12},{30,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{0,62},{28,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour ==
              12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20 or (
              calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21) else (273.15 -
              20)) "heating schedule accumulator" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-278,-10},{-252,16}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-278,-90},{-254,-66}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-282,-50},{-256,-24}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-280,-126},{-256,-102}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min(k=1000*6)
          annotation (Placement(transformation(extent={{-236,-46},{-216,-26}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-234,-6},{-214,14}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month > 10
               and calTim.day > 3) or (calTim.month == 12) or (calTim.month == 1) or (
              calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop
          annotation (Placement(transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month == 2)
               and (calTim.day > 17 and calTim.day < 27) then true else false)
          annotation (Placement(transformation(extent={{-220,-168},{-200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-100,-150},{-80,-130}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month == 12)
               and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day == 25 and
              calTim.hour < 22)) then true else false)
          annotation (Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month == 1)
               and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day == 30 and
              calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{118.5,-52.4},{134.25,-52.4},{134.25,-71.2},{146.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-56,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{
                -32.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-33.5,-66},{-9.75,-66},{-9.75,-75.2},{26.6,-75.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{23,-50.1333},{-2.5,-50.1333},{-2.5,-8.4},{-29.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-48,46.8},{-44,46.8},{-44,-8.4},{-43.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-64.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-47.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{90.6,-73.2},{74.3,-73.2},{74.3,-54.4},{54.5,-54.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-35.4,67.2},{-16.7,67.2},{-16.7,17.1},{2.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-65,-60},{-65,-52},{-68,-52},{-68,-42},{16,-42},{16,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-64.8,75.7},{2,75.7},{2,67.1},{0.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{7.6,44.3},{7.6,47.15},{23.52,47.15},{23.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-61,-2},{-22.5,-2},{-22.5,68.8},{14,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-48.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{13.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{15.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{23,-48},{41.5,-48},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-30.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-32,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-32,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{121.5,
                -58.8},{121.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{120,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{
                120,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{23,-45.8667},{24,-45.8667},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min.u) annotation (Line(
              points={{-254.7,-37},{-240.35,-37},{-240.35,-36},{-238,-36}}, color={0,0,
                127}));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-250.7,
                3},{-239.35,3},{-239.35,4},{-236,4}}, color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points={{-223,
                -84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{-206,-132},
                {-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},{-152,
                -158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{-138.5,-132},
                {-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,-106},{
                -118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,-132},
                {-32,-132},{-32,-148},{-102,-148}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-102,-132}}, color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,-180},
                {-102,-180},{-102,-140}}, color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{-79,-140},
                {-70,-140},{-70,-156},{-50,-156},{-50,-158},{-30,-158}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{14,-132},
                {14,-142},{-30,-142}}, color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{-7,-150},
                {46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,-184},
                {-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_1;

      model Case_O4_2_Real_1
        "heat demand as input --> correct facing azimuth angle."
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=3,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{28,-82},{58,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{92,-80},{122,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{148,-78},{178,-46}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
