          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-60,-92},{-30,-62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{4,10},{32,44}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{2,62},{30,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,160},{-122,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,222},{-120,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-160,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={218,148})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={212,190})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{202,208},{190,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={248,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{46,328},{58,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{70,-16},{58,4}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-278,-10},{-252,16}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-278,-90},{-254,-66}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-196,-128},{-170,-102}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-280,-126},{-256,-102}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_conv(k=1000*6*0.7)
          annotation (Placement(transformation(extent={{-124,-128},{-104,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-234,-6},{-214,14}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Convective
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-80,-128},{-60,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_rad(k=1000*6*0.3)
          annotation (Placement(transformation(extent={{-122,-160},{-102,-140}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Radiative
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-76,-160},{-56,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min1(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-198,-164},{-172,-138}})));

      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{120.5,-54.4},{134.25,-54.4},{134.25,-73.2},{148.6,-73.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-54,-63.5},{-42,-63.5},{-42,-56},{-32,-56},{-32,-33.68},{-30.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-31.5,-68},{-9.75,-68},{-9.75,-77.2},{28.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{25,-52.1333},{-2.5,-52.1333},{-2.5,-8.4},{-27.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-62.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-68},{-45.3,-68}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{92.6,-75.2},{74.3,-75.2},{74.3,-56.4},{56.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-33.4,67.2},{-16.7,67.2},{-16.7,15.1},{4.56,15.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-63,-62},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,16.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{9.6,42.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-121,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-123,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-155,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{213,146},{213,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{207,192},{156,192},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{191,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{243,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{57,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,37.2},{17.72,37.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{25,-50},{41.5,-50},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{123.5,
                -60.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-68.8},{122,-68.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-73.6},{122,-73.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{25,-47.8667},{24,-47.8667},{24,-4},{59,-4}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-250.7,
                3},{-239.35,3},{-239.35,4},{-236,4}}, color={0,0,127}));
        connect(gain_HeaterReader_10min_conv.y, Convective.Q_flow)
          annotation (Line(points={{-103,-118},{-80,-118}}, color={0,0,127}));
        connect(Convective.port, Living_Room.gainCon) annotation (Line(points={{-60,-118},
                {-12,-118},{-12,-81.5},{-30,-81.5}}, color={191,0,0}));
        connect(Radiative.Q_flow, gain_HeaterReader_10min_rad.y)
          annotation (Line(points={{-76,-150},{-101,-150}}, color={0,0,127}));
        connect(Radiative.port, Living_Room.gainRad) annotation (Line(points={{-56,-150},
                {-18,-150},{-18,-86},{-30,-86}}, color={191,0,0}));
        connect(HeaterReader_10min1.y[1], gain_HeaterReader_10min_rad.u) annotation (
            Line(points={{-170.7,-151},{-148.35,-151},{-148.35,-150},{-124,-150}},
              color={0,0,127}));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min_conv.u) annotation (
            Line(points={{-168.7,-115},{-146.35,-115},{-146.35,-118},{-126,-118}},
              color={0,0,127}));
        annotation (Diagram(coordinateSystem(extent={{-300,-160},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-160},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_Real_1;

      model Case_O4_2_Real_2
        "correct facing azimuth angle --> window between kitchen and living room"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=4,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76 - 0.8,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{28,-82},{58,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{92,-80},{122,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{148,-78},{178,-46}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-60,-92},{-30,-62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{4,10},{32,44}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{2,62},{30,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,160},{-122,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,222},{-120,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-160,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={218,148})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={212,190})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{202,208},{190,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={248,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{46,328},{58,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{70,-16},{58,4}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-286,336},{-260,362}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-284,298},{-260,322}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-196,-128},{-170,-102}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-286,262},{-262,286}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_conv(k=1000*6*0.7)
          annotation (Placement(transformation(extent={{-124,-128},{-104,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-242,340},{-222,360}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Convective
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-80,-128},{-60,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_rad(k=1000*6*0.3)
          annotation (Placement(transformation(extent={{-122,-160},{-102,-140}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Radiative
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-76,-160},{-56,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min1(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-198,-164},{-172,-138}})));

        IDEAS.Buildings.Components.InternalWall Window_Living_Room_Kitchen(
          redeclare Walls.Window constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.9*1) "Internal window"
          annotation (Placement(transformation(extent={{0,-104},{12,-84}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{120.5,-54.4},{134.25,-54.4},{134.25,-73.2},{148.6,-73.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-54,-63.5},{-42,-63.5},{-42,-56},{-32,-56},{-32,-33.68},{-30.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-31.5,-68},{-9.75,-68},{-9.75,-77.2},{28.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{25,-52.4},{-2.5,-52.4},{-2.5,-8.4},{-27.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-62.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-68},{-45.3,-68}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{92.6,-75.2},{74.3,-75.2},{74.3,-56.4},{56.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-33.4,67.2},{-16.7,67.2},{-16.7,15.1},{4.56,15.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-63,-63.5},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,16.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{9.6,42.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-121,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-123,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-155,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{213,146},{213,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{207,192},{156,192},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{191,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{243,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{57,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,37.2},{17.72,37.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{25,-50.8},{41.5,-50.8},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{123.5,
                -60.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-68.8},{122,-68.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-73.6},{122,-73.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{25,-49.2},{24,-49.2},{24,-4},{59,-4}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-258.7,
                349},{-247.35,349},{-247.35,350},{-244,350}},
                                                      color={0,0,127}));
        connect(gain_HeaterReader_10min_conv.y, Convective.Q_flow)
          annotation (Line(points={{-103,-118},{-80,-118}}, color={0,0,127}));
        connect(Convective.port, Living_Room.gainCon) annotation (Line(points={{-60,-118},
                {-12,-118},{-12,-81.5},{-30,-81.5}}, color={191,0,0}));
        connect(Radiative.Q_flow, gain_HeaterReader_10min_rad.y)
          annotation (Line(points={{-76,-150},{-101,-150}}, color={0,0,127}));
        connect(Radiative.port, Living_Room.gainRad) annotation (Line(points={{-56,-150},
                {-18,-150},{-18,-86},{-30,-86}}, color={191,0,0}));
        connect(HeaterReader_10min1.y[1], gain_HeaterReader_10min_rad.u) annotation (
            Line(points={{-170.7,-151},{-148.35,-151},{-148.35,-150},{-124,-150}},
              color={0,0,127}));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min_conv.u) annotation (
            Line(points={{-168.7,-115},{-146.35,-115},{-146.35,-118},{-126,-118}},
              color={0,0,127}));
        connect(Kitchen.proBusExt[4], Window_Living_Room_Kitchen.propsBus_a)
          annotation (Line(
            points={{25,-47.6},{18,-47.6},{18,-92},{11,-92}},
            color={255,204,51},
            thickness=0.5));
        connect(Window_Living_Room_Kitchen.propsBus_b, Living_Room.proBusExt[2])
          annotation (Line(
            points={{1,-92},{-28,-92},{-28,-60.5},{-63,-60.5}},
            color={255,204,51},
            thickness=0.5));
        annotation (Diagram(coordinateSystem(extent={{-300,-160},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-160},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_Real_2;

      model Case_O4_2_2
        "correct facing Azimuth angle --> Window between kitchen and living room"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=4,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76 - 0.8,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{26,-82},{56,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{90,-78},{120,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{146,-76},{176,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-62,-90},{-32,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-58,-34},{-28,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-62,40},{-34,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this course/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{2,12},{30,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{0,62},{28,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour ==
              12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20 or (
              calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21) else (273.15 -
              20)) "heating schedule accumulator" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-290,340},{-264,366}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-290,256},{-266,280}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,300},{-268,326}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-292,220},{-268,244}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min(k=1000*6)
          annotation (Placement(transformation(extent={{-248,304},{-228,324}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-246,344},{-226,364}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month > 10
               and calTim.day > 3) or (calTim.month == 12) or (calTim.month == 1) or (
              calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop
          annotation (Placement(transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month == 2)
               and (calTim.day > 17 and calTim.day < 27) then true else false)
          annotation (Placement(transformation(extent={{-220,-168},{-200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-100,-150},{-80,-130}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month == 12)
               and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day == 25 and
              calTim.hour < 22)) then true else false)
          annotation (Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month == 1)
               and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day == 30 and
              calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
        IDEAS.Buildings.Components.InternalWall internalWall(
          redeclare Walls.Window constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.9*1)
          annotation (Placement(transformation(extent={{6,-100},{18,-80}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{118.5,-52.4},{134.25,-52.4},{134.25,-71.2},{146.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-56,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{
                -32.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-33.5,-66},{-9.75,-66},{-9.75,-77.2},{26.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{23,-52.4},{-2.5,-52.4},{-2.5,-8.4},{-29.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-48,46.8},{-44,46.8},{-44,-8.4},{-43.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-64.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-47.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{90.6,-73.2},{74.3,-73.2},{74.3,-56.4},{54.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-35.4,67.2},{-16.7,67.2},{-16.7,17.1},{2.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-65,-61.5},{-65,-52},{-68,-52},{-68,-42},{16,-42},{16,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-64.8,75.7},{2,75.7},{2,67.1},{0.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{7.6,44.3},{7.6,47.15},{23.52,47.15},{23.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-61,-2},{-22.5,-2},{-22.5,68.8},{14,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-48.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{13.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{15.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{23,-50.8},{41.5,-50.8},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-30.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-32,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-32,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{121.5,
                -58.8},{121.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{120,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{
                120,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{23,-49.2},{24,-49.2},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min.u) annotation (Line(
              points={{-266.7,313},{-252.35,313},{-252.35,314},{-250,314}}, color={0,0,
                127}));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-262.7,
                353},{-251.35,353},{-251.35,354},{-248,354}},
                                                      color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points={{-223,
                -84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{-206,-132},
                {-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},{-152,
                -158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{-138.5,-132},
                {-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,-106},{
                -118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,-132},
                {-32,-132},{-32,-148},{-102,-148}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-102,-132}}, color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,-180},
                {-102,-180},{-102,-140}}, color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{-79,-140},
                {-70,-140},{-70,-156},{-50,-156},{-50,-158},{-30,-158}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{14,-132},
                {14,-142},{-30,-142}}, color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{-7,-150},
                {46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,-184},
                {-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        connect(internalWall.propsBus_a, Kitchen.proBusExt[4]) annotation (Line(
            points={{17,-88},{20,-88},{20,-47.6},{23,-47.6}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall.propsBus_b, Living_Room.proBusExt[2]) annotation (
            Line(
            points={{7,-88},{-28,-88},{-28,-58.5},{-65,-58.5}},
            color={255,204,51},
            thickness=0.5));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_2;

      model Case_O4_2_2_1
        "correct facing Azimuth angle --> Window between kitchen and living room"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=true,
          nSurfExt=3,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=0.9*1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{26,-82},{56,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{90,-78},{120,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{146,-76},{176,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-62,-90},{-32,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-58,-34},{-28,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-62,40},{-34,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this course/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{2,12},{30,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{0,62},{28,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour ==
              12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20 or (
              calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21) else (273.15 -
              20)) "heating schedule accumulator" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader(
          tableOnFile=true,
          tableName="tab",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600)
          annotation (Placement(transformation(extent={{-278,-10},{-252,16}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_Living_Room(
          tableOnFile=true,
          tableName="tabT",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TemperatureLeefruimteReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=3600) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-278,-90},{-254,-66}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_10min(
          tableOnFile=true,
          tableName="tab_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader_10min.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-282,-50},{-256,-24}})));

        Modelica.Blocks.Sources.CombiTimeTable TempReader_10min_Living_Room(
          tableOnFile=true,
          tableName="tabT_10min",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/TempReader_10min_Living_Room.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-280,-126},{-256,-102}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min(k=1000*6)
          annotation (Placement(transformation(extent={{-236,-46},{-216,-26}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000)
          annotation (Placement(transformation(extent={{-234,-6},{-214,14}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month > 10
               and calTim.day > 3) or (calTim.month == 12) or (calTim.month == 1) or (
              calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop
          annotation (Placement(transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month == 2)
               and (calTim.day > 17 and calTim.day < 27) then true else false)
          annotation (Placement(transformation(extent={{-220,-168},{-200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-100,-150},{-80,-130}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month == 12)
               and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day == 25 and
              calTim.hour < 22)) then true else false)
          annotation (Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month == 1)
               and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day == 30 and
              calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{118.5,-52.4},{134.25,-52.4},{134.25,-71.2},{146.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-56,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{
                -32.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-33.5,-66},{-9.75,-66},{-9.75,-77.2},{26.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{23,-52.1333},{-2.5,-52.1333},{-2.5,-8.4},{-29.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-48,46.8},{-44,46.8},{-44,-8.4},{-43.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-64.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-47.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{90.6,-73.2},{74.3,-73.2},{74.3,-56.4},{54.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-35.4,67.2},{-16.7,67.2},{-16.7,17.1},{2.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-65,-60},{-65,-52},{-68,-52},{-68,-42},{16,-42},{16,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-64.8,75.7},{2,75.7},{2,67.1},{0.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{7.6,44.3},{7.6,47.15},{23.52,47.15},{23.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-61,-2},{-22.5,-2},{-22.5,68.8},{14,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-48.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{13.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{15.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{23,-50},{41.5,-50},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-30.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-32,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-32,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{121.5,
                -58.8},{121.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{120,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{
                120,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{23,-47.8667},{24,-47.8667},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(HeaterReader_10min.y[1], gain_HeaterReader_10min.u) annotation (Line(
              points={{-254.7,-37},{-240.35,-37},{-240.35,-36},{-238,-36}}, color={0,0,
                127}));
        connect(HeaterReader.y[1], gain_HeaterReader.u) annotation (Line(points={{-250.7,
                3},{-239.35,3},{-239.35,4},{-236,4}}, color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points={{-223,
                -84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{-206,-132},
                {-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},{-152,
                -158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{-138.5,-132},
                {-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,-106},{
                -118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,-132},
                {-32,-132},{-32,-148},{-102,-148}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-102,-132}}, color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,-180},
                {-102,-180},{-102,-140}}, color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{-79,-140},
                {-70,-140},{-70,-156},{-50,-156},{-50,-158},{-30,-158}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{14,-132},
                {14,-142},{-30,-142}}, color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{-7,-150},
                {46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,-184},
                {-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_2_1;

      model Case_O4_2_Real_3
        "window between kitchen and living room --> read all real-life measurements"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=4,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76 - 0.8,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{28,-82},{58,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{92,-80},{122,-48}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{148,-78},{178,-46}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-60,-92},{-30,-62}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-56,-34},{-26,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-60,40},{-32,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this coourse/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{4,10},{32,44}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{2,62},{30,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,160},{-122,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,222},{-120,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-160,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={218,148})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={212,190})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{202,208},{190,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={248,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{46,328},{58,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-268,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{70,-16},{58,4}})));

        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_con(
          tableOnFile=true,
          tableName="tabHeat",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) annotation (Placement(transformation(extent={{-198,-130},
                  {-172,-104}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_conv(k=1000*6*0.7)
          annotation (Placement(transformation(extent={{-124,-128},{-104,-108}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Convective
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-80,-128},{-60,-108}})));
        Modelica.Blocks.Math.Gain gain_HeaterReader_10min_rad(k=1000*6*0.3)
          annotation (Placement(transformation(extent={{-122,-160},{-102,-140}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Radiative
          "Prescribed heat flow"
          annotation (Placement(transformation(extent={{-76,-160},{-56,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable HeaterReader_rad(
          tableOnFile=true,
          tableName="tabHeat",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60) annotation (Placement(transformation(extent={{-198,-164},
                  {-172,-138}})));

        IDEAS.Buildings.Components.InternalWall Window_Living_Room_Kitchen(
          redeclare Walls.Window constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.9*1) "Internal window"
          annotation (Placement(transformation(extent={{0,-104},{12,-84}})));
        Modelica.Blocks.Sources.CombiTimeTable Reader_Heat_Demand(
          tableOnFile=true,
          tableName="tabHeat",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,346},{-268,372}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Living_Room(
          tableOnFile=true,
          tableName="tabLivingRoom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/Living_RoomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-292,310},{-268,334}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000*6)
          annotation (Placement(transformation(extent={{-248,348},{-228,368}})));
        Modelica.Blocks.Sources.CombiTimeTable Reader_Bathroom(
          tableOnFile=true,
          tableName="tabBathroom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/BathroomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,274},{-270,298}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Kitchen(
          tableOnFile=true,
          tableName="tabKitchen",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/KitchenReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-254,270},{-230,294}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Electricity(
          tableOnFile=true,
          tableName="tabElectricity",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/ElectricityReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-194,342},{-168,368}})));

        Modelica.Blocks.Math.Gain gain_ElectricityReader(k=1000*6)
          annotation (Placement(transformation(extent={{-146,344},{-126,364}})));
        Modelica.Blocks.Sources.CombiTimeTable Reader_Storage_Room(
          tableOnFile=true,
          tableName="tabStorageRoom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/Storage_RoomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-296,230},{-272,254}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Bedroom1(
          tableOnFile=true,
          tableName="tabBedroom1",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/Bedroom1Reader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-296,194},{-272,218}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Office(
          tableOnFile=true,
          tableName="tabOffice",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/OfficeReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,160},{-270,184}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Bedroom2(
          tableOnFile=true,
          tableName="tabBedroom2",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/Bedroom2Reader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-292,128},{-268,152}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Attic(
          tableOnFile=true,
          tableName="tabAttic",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource(
              "modelica://IDEAS/Resources/weatherdata/AtticReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-290,94},{-266,118}})));

      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{120.5,-54.4},{134.25,-54.4},{134.25,-73.2},{148.6,-73.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-54,-63.5},{-42,-63.5},{-42,-56},{-32,-56},{-32,-33.68},{-30.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-31.5,-68},{-9.75,-68},{-9.75,-77.2},{28.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{25,-52.4},{-2.5,-52.4},{-2.5,-8.4},{-27.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-46,46.8},{-44,46.8},{-44,-8.4},{-41.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-62.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-68},{-45.3,-68}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{92.6,-75.2},{74.3,-75.2},{74.3,-56.4},{56.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-33.4,67.2},{-16.7,67.2},{-16.7,15.1},{4.56,15.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-63,-63.5},{-63,-52},{-68,-52},{-68,-42},{18,-42},{18,16.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-62.8,75.7},{2,75.7},{2,67.1},{2.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{9.6,42.3},{9.6,47.15},{25.52,47.15},{25.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-59,-2},{-22.5,-2},{-22.5,68.8},{16,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-121,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-123,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-155,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{213,146},{213,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{207,192},{156,192},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{191,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{243,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{57,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-46.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{15.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,37.2},{17.72,37.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{25,-50.8},{41.5,-50.8},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{123.5,
                -60.8},{123.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-68.8},{122,-68.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-73.6},{122,-73.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-257,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{25,-49.2},{24,-49.2},{24,-4},{59,-4}},
            color={255,204,51},
            thickness=0.5));
        connect(gain_HeaterReader_10min_conv.y, Convective.Q_flow)
          annotation (Line(points={{-103,-118},{-80,-118}}, color={0,0,127}));
        connect(Convective.port, Living_Room.gainCon) annotation (Line(points={{-60,-118},
                {-12,-118},{-12,-81.5},{-30,-81.5}}, color={191,0,0}));
        connect(Radiative.Q_flow, gain_HeaterReader_10min_rad.y)
          annotation (Line(points={{-76,-150},{-101,-150}}, color={0,0,127}));
        connect(Radiative.port, Living_Room.gainRad) annotation (Line(points={{-56,-150},
                {-18,-150},{-18,-86},{-30,-86}}, color={191,0,0}));
        connect(HeaterReader_rad.y[1], gain_HeaterReader_10min_rad.u) annotation (
           Line(points={{-170.7,-151},{-148.35,-151},{-148.35,-150},{-124,-150}},
              color={0,0,127}));
        connect(HeaterReader_con.y[1], gain_HeaterReader_10min_conv.u)
          annotation (Line(points={{-170.7,-117},{-146.35,-117},{-146.35,-118},{
                -126,-118}}, color={0,0,127}));
        connect(Kitchen.proBusExt[4], Window_Living_Room_Kitchen.propsBus_a)
          annotation (Line(
            points={{25,-47.6},{18,-47.6},{18,-92},{11,-92}},
            color={255,204,51},
            thickness=0.5));
        connect(Window_Living_Room_Kitchen.propsBus_b, Living_Room.proBusExt[2])
          annotation (Line(
            points={{1,-92},{-28,-92},{-28,-60.5},{-63,-60.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Reader_Heat_Demand.y[1], gain_HeaterReader.u) annotation (Line(
              points={{-266.7,359},{-252.35,359},{-252.35,358},{-250,358}}, color=
               {0,0,127}));
        connect(Reader_Electricity.y[1], gain_ElectricityReader.u) annotation (
            Line(points={{-166.7,355},{-155.35,355},{-155.35,354},{-148,354}},
              color={0,0,127}));
        annotation (Diagram(coordinateSystem(extent={{-300,-160},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-160},{300,380}})),
          experiment(StartTime=23673600, StopTime=36716400));
      end Case_O4_2_Real_3;

      model Case_O4_2_3_F
        "Window between kitchen and living room --> read in all real-life measurements"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=4,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76 - 0.8,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{24,-82},{54,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{90,-78},{120,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{146,-76},{176,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.49,
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-62,-90},{-32,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-58,-34},{-28,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinA=true,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-62,40},{-34,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this course/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{2,12},{30,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{0,62},{28,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour ==
              12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20 or (
              calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21) else (273.15 -
              20)) "heating schedule accumulator" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Heat_Demand(
          tableOnFile=true,
          tableName="tabHeat",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,346},{-268,372}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Living_Room(
          tableOnFile=true,
          tableName="tabLivingRoom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Living_RoomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-292,310},{-268,334}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000*6)
          annotation (Placement(transformation(extent={{-248,348},{-228,368}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month > 10
               and calTim.day > 3) or (calTim.month == 12) or (calTim.month == 1) or (
              calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop
          annotation (Placement(transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month == 2)
               and (calTim.day > 17 and calTim.day < 27) then true else false)
          annotation (Placement(transformation(extent={{-220,-168},{-200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-92,-146},{-72,-126}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month == 12)
               and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day == 25 and
              calTim.hour < 22)) then true else false)
          annotation (Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month == 1)
               and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day == 30 and
              calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
        IDEAS.Buildings.Components.InternalWall internalWall(
          redeclare Walls.Window constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.9*1) annotation (Placement(transformation(extent={{6,-100},{18,-80}})));
        Modelica.Blocks.Sources.CombiTimeTable Reader_Bathroom(
          tableOnFile=true,
          tableName="tabBathroom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/BathroomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,274},{-270,298}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Storage_Room(
          tableOnFile=true,
          tableName="tabStorageRoom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Storage_RoomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-296,230},{-272,254}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Bedroom1(
          tableOnFile=true,
          tableName="tabBedroom1",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Bedroom1Reader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-296,194},{-272,218}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Office(
          tableOnFile=true,
          tableName="tabOffice",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/OfficeReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,160},{-270,184}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Bedroom2(
          tableOnFile=true,
          tableName="tabBedroom2",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Bedroom2Reader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-292,128},{-268,152}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Attic(
          tableOnFile=true,
          tableName="tabAttic",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/AtticReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-290,94},{-266,118}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Kitchen(
          tableOnFile=true,
          tableName="tabKitchen",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/KitchenReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-204,266},{-180,290}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Electricity(
          tableOnFile=true,
          tableName="tabElectricity",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/ElectricityReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-194,342},{-168,368}})));

        Modelica.Blocks.Math.Gain gain_ElectricityReader(k=1000*6)
          annotation (Placement(transformation(extent={{-144,344},{-124,364}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room_0_1(y=if (calTim.hour
               == 12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20
               or (calTim.hour > 0 and calTim.hour < 6)) then (1) else (0))
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-178,316})));
        Modelica.Blocks.Math.Gain gain_BathroomReader(k=100)
          annotation (Placement(transformation(extent={{-248,276},{-228,296}})));
        Modelica.Blocks.Sources.RealExpression cte2(y=2) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,310})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-230,312},{-210,332}})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{118.5,-52.4},{134.25,-52.4},{134.25,-71.2},{146.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-56,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{
                -32.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-33.5,-66},{-9.75,-66},{-9.75,-77.2},{24.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{21,-52.4},{-2.5,-52.4},{-2.5,-8.4},{-29.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-48,46.8},{-44,46.8},{-44,-8.4},{-43.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-64.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-47.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{90.6,-73.2},{74.3,-73.2},{74.3,-56.4},{52.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-35.4,67.2},{-16.7,67.2},{-16.7,17.1},{2.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-65,-61.5},{-65,-52},{-68,-52},{-68,-42},{16,-42},{16,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-64.8,75.7},{2,75.7},{2,67.1},{0.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{7.6,44.3},{7.6,47.15},{23.52,47.15},{23.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-61,-2},{-22.5,-2},{-22.5,68.8},{14,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-48.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{13.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{15.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{21,-50.8},{41.5,-50.8},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-30.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-32,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-32,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{121.5,
                -58.8},{121.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{120,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{
                120,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{21,-49.2},{24,-49.2},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(Reader_Heat_Demand.y[1], gain_HeaterReader.u) annotation (Line(points=
               {{-266.7,359},{-252.35,359},{-252.35,358},{-250,358}}, color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points={{-223,
                -84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{-206,-132},
                {-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},{-152,
                -158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{-138.5,-132},
                {-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,-106},{
                -118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,
                -132},{-116,-132},{-116,-144},{-94,-144}},
                                                    color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-172,-132},{-172,-128},{-94,-128}},
                                                             color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,
                -180},{-94,-180},{-94,-136}},
                                          color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{-71,
                -136},{-70,-136},{-70,-156},{-50,-156},{-50,-158},{-30,-158}},
                                                                         color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{
                -54,-132},{-54,-142},{-30,-142}},
                                       color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{-7,-150},
                {46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,-184},
                {-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        connect(internalWall.propsBus_a, Kitchen.proBusExt[4]) annotation (Line(
            points={{17,-88},{20,-88},{20,-47.6},{21,-47.6}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall.propsBus_b, Living_Room.proBusExt[2]) annotation (Line(
            points={{7,-88},{-28,-88},{-28,-58.5},{-65,-58.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Reader_Electricity.y[1], gain_ElectricityReader.u) annotation (Line(
              points={{-166.7,355},{-155.35,355},{-155.35,354},{-146,354}}, color={0,0,
                127}));
        connect(Reader_Bathroom.y[1], gain_BathroomReader.u)
          annotation (Line(points={{-268.8,286},{-250,286}}, color={0,0,127}));
        connect(Reader_Living_Room.y[1], add.u1) annotation (Line(points={{-266.8,322},
                {-247.4,322},{-247.4,328},{-232,328}}, color={0,0,127}));
        connect(cte2.y, add.u2) annotation (Line(points={{-245,310},{-238,310},{-238,316},
                {-232,316}}, color={0,0,127}));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=26654400));
      end Case_O4_2_3_F;

      model Case_O4_2_4
        "read in all real-life measurements -->warm up living room: bigger front window+smaller front area+heat gains by electrical appliances+less air infiltration"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=4,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.76 - 0.8,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{26,-82},{56,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{90,-78},{120,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{146,-76},{176,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=8.82,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=8.51,
          w=3.49,
          lA=7.91,
          lB=2.76,
          lC=8.51,
          lD=3.22,
          h=3.25,
          A_winD=1.82*2.12,
          fracD=0.25,
          linExtRad=true,
          redeclare Walls.Inner_wall_1 conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityD=false) "Leefruimte (living room) on the ground floor"
          annotation (Placement(transformation(extent={{-62,-90},{-32,-60}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_0(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=false,
          hasWinD=false,
          nSurfExt=1,
          aziA=-0.97738438111682,
          l=8.51,
          w=0.98,
          lA=8.51,
          lB=1.18,
          lC=7.91,
          lD=1.15,
          AZone=(1.15*4.36) + (1.66*4.15),
          h=3.25,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
            conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Hallway (zone where the front door of the house is)"
          annotation (Placement(transformation(extent={{-58,-34},{-28,-2}})));

        ////////////////////////// First floor: zones//////////////////////////////////////////////
        IDEAS.Buildings.Components.RectangularZoneTemplate Bedroom_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare Schedules.OccSched_O4_Bedroom1 occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinD=true,
          nSurfExt=2,
          aziA=-0.97738438111682,
          l=4,
          w=4.25,
          lA=4.36,
          lB=2.77,
          lC=4.36,
          lD=4.64,
          AZone=(4*4.25) - (2.96*4.02),
          h=3.06,
          A_winD=(1.12*1.49) + (1.01*1.49),
          nWinD=1,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Outer_wall_front conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Slaapkamer (bedroom) floor 1 16m²"
          annotation (Placement(transformation(extent={{-62,40},{-34,74}})));

        IDEAS.Buildings.Components.InternalWall Ceiling_leefruimte_hallway_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Ceiling,
          azi=IDEAS.Types.Azimuth.S,
          A=2.96*4.02)
          "The internall wall (ceiling/floor) between ground floor and floor 1 between the front part of the leefruimte and the slaapkamer 16 m²"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-114,6})));

        //////////////inner WeatherReader AND sim "Adjusted simulation info manager" for this course/////////////////////////////////////////////////////////////////////////
        Modelica.Blocks.Sources.CombiTimeTable inputSol(
          tableOnFile=true,
          tableName="tab1",
          columns=2:30,
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          "input for solGloHor and solDifHor "
          annotation (Placement(transformation(extent={{-62,328},{-42,348}})));

        inner IDEAS.BoundaryConditions.SimInfoManager sim(
          linIntRad=false,
          linExtRad=false,
          weaDat(
            pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter,
            HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor,
            calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover,
            totSkyCov=0.6,
            opaSkyCov=0.6,
            TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File),
          filNam=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/WeatherModelica.txt"))
          "Adjusted Simulation information Manager for this course"
          annotation (Placement(transformation(extent={{-30,330},{-10,350}})));

          ////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
          /// continuation first floor: zones///////////////////////////////////////

        IDEAS.Buildings.Components.RectangularZoneTemplate Office(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.75,
          w=2.77,
          lA=3.75,
          lC=4.15,
          lD=2.77,
          AZone=2.77*3.75,
          h=3.06,
          A_winB=0.97*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Inner_wall_2 conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD)
          "Bureau (office room) first floor 16m²"
          annotation (Placement(transformation(extent={{2,12},{30,46}})));
        IDEAS.Buildings.Components.RectangularZoneTemplate Hallway_1(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          hasWinB=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.81,
          w=1.37,
          lA=4.15,
          lB=1.66,
          lD=1.37,
          AZone=2.84*1.36,
          h=3.06,
          A_winB=0.93*1.49,
          A_winD=1.12*1.49,
          nWinD=2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Inner_wall_2 conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.inner_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingB,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypB,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypD) "Stairs on floor 1 "
          annotation (Placement(transformation(extent={{0,62},{28,96}})));

      ////////// From here floor2: zones and components (walls and windows)//////////////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.Zone Bedroom_2(
          redeclare package Medium = Medium,
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          A=4*4.25,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          nSurf=10,
          V=37.69,
          hZone=2.5) "Bergruimte 17m2"
          annotation (Placement(transformation(extent={{-74,186},{-44,216}})));

         IDEAS.Buildings.Components.OuterWall outerWall1NE(
          redeclare Walls.Outer_wall_front constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=1.5*4.64 - (2*0.81*0.93))
                   "Wall 2nd floor, front house"
          annotation (Placement(transformation(extent={{-142,192},{-130,212}})));
          IDEAS.Buildings.Components.Window window1N2(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-132,160},{-120,180}})));
        IDEAS.Buildings.Components.Window window1N1(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-2.5481807079117,
          A=0.81*0.93,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraType)
          annotation (Placement(transformation(extent={{-134,222},{-122,242}})));
          IDEAS.Buildings.Components.InternalWall internalWall1S2(
          redeclare Walls.Inner_wall_1 constructionType,        inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=3.4)                       "Wall between bergruimte & stairs"
          annotation (Placement(transformation(extent={{-6,-10},{6,10}},
              rotation=180,
              origin={14,286})));
        IDEAS.Buildings.Components.InternalWall Floor_bergruimte2nd_Slaapkamer(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=4*4.25)
          "Internal wall (ceiling/floor) between bergruimte 2nd floor and slaapkamer first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={2,126})));
        IDEAS.Buildings.Components.InternalWall InternalRoof(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi(displayUnit="rad") = IDEAS.Types.Azimuth.S,
          A=4.12*4.26)
                   "Roof between bergruimte and attic" annotation (Placement(
              transformation(
              extent={{6,-10},{-6,10}},
              rotation=90,
              origin={-72,268})));

        IDEAS.Buildings.Components.OuterWall Roof(
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof
            constructionType,
          inc(displayUnit="deg") = 0.52063171586991,
          azi=-2.5481807079117,
          A=15.59)                   "Diagonal roof" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=0,
              origin={-162,214})));

        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_SE(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=9.77,
          use_T_fixed=false,
          use_Q_in=false)
          "The wall to the neigbours at the SE side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={-64,248})));
        IDEAS.Buildings.Components.BoundaryWall Neighbour_wall_NW(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=9.77)
          "The wall to the neigbours at the NW side" annotation (Placement(
              transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={-56,152})));

        IDEAS.Buildings.Components.Zone Attic(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=7,
          V=((0.37*2.84) + (4.48*2.84/2))*2.77,
          hZone=4.87,
          A=2.77*2.84) "Zolder 10m² on the second floor"
          annotation (Placement(transformation(extent={{104,126},{138,156}})));

        IDEAS.Buildings.Components.InternalWall Internalwall_zolder_stairs_2ndfloor(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=7.41)
          "The internal wall between the bergruimte and the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=270,
              origin={114,226})));
        IDEAS.Buildings.Components.OuterWall OuterWall_backfacade(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.37*4.64)
          "Wall of the back facade (SW side) of zolder (small part before the diagonal roof starts)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=180,
              origin={220,146})));
        IDEAS.Buildings.Components.OuterWall Diagonal_roof_backfacade(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=6.54*4.64,
          hasBuildingShade=false) "Diagonal roof of the back facade in the attic"
          annotation (Placement(transformation(
              extent={{6,-10},{-6,10}},
              rotation=0,
              origin={214,188})));
        IDEAS.Buildings.Components.Window window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          annotation (Placement(transformation(extent={{204,208},{192,228}})));
        IDEAS.Buildings.Components.BoundaryWall zolder_neigbours_NW_2ndfloor(
          redeclare Walls.Wall_neighbour constructionType,
          inc=1.5707963267949,
          azi=2.3561944901923,
          A=(0.37*2.84) + (4.48*2.84/2))
          "the wall from the zolder (attic) on the second floor to the neighbours at the NW side"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={124,78})));
        IDEAS.Buildings.Components.InternalWall Floor_attic_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=2.77*2.84)
          "The internal wall (floor/ceiling) between the attic on the second floor and the bureau on the first floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={80,84})));
        IDEAS.Buildings.Components.InternalWall Internallwall_bergruimte_zolder(
          redeclare Walls.Inner_wall_1 constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.78539816339745,
          A=6.925)
          "Wall between zone zolder and zone bergruimte on the 2nd floor" annotation (
           Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={36,146})));

        IDEAS.Buildings.Components.Zone Hallway_2(
          redeclare package Medium = Medium,
          n50=13.24,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          nSurf=8,
          V=(((0.37*2.84) + (2.84*4.48/2))*1.6) + (2.5*2.12/2*4.26),
          hZone=4.87,
          A=2.84*1.36) "Stairs on the second floor"
          annotation (Placement(transformation(extent={{140,298},{174,334}})));

        IDEAS.Buildings.Components.BoundaryWall boundaryWall_SE_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=-0.78539816339745,
          A=(0.37*2.84) + (2.84*4.48/2) + (2.5*2.12/2))
          "The wall to the neighbours at the SE side from the stairs on the second floor"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=-90,
              origin={148,360})));
        IDEAS.Buildings.Components.OuterWall PitchedroofSW_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.56496307887056,
          azi=0.59341194567807,
          A=1.36*6.54)
          "Pitched (diagonal) roof in the stair room on the second floor at the back side SW"
          annotation (Placement(transformation(
              extent={{-6,10},{6,-10}},
              rotation=180,
              origin={250,322})));
        IDEAS.Buildings.Components.BoundaryWall boundaryWall_NW_stairs(
          redeclare Walls.Wall_neighbour constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=2.3561944901923,
          A=2.12*2.5/2)
          "The walls to the neighbours at the NW side in the stairs zone on the second floor: it is the neighbour wall on the bedroom (in the dark corner)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={102,258})));
        IDEAS.Buildings.Components.OuterWall Pitchedroof_NE_stairs(
          redeclare Walls.Pitched_roof constructionType,
          inc=0.73303828583762,
          azi=-2.5481807079117,
          A=3.18*4.26)
          "The pitched roof above the zolder at the front facade of the building NE"
          annotation (Placement(transformation(extent={{44,328},{56,348}})));
        IDEAS.Buildings.Components.InternalWall Floor_stairs_2ndfloor(
          redeclare Walls.inner_floor constructionType,
          inc=IDEAS.Types.Tilt.Floor,
          azi=IDEAS.Types.Azimuth.S,
          A=1.36*2.84)
          "The internal wall (floor/ceiling) between the stairs 2nd floor and stairs 1st floor (Modelled as FLOOR)"
          annotation (Placement(transformation(
              extent={{-6,-10},{6,10}},
              rotation=90,
              origin={184,246})));

        //////////////////////////////////Heating and heating schedule////////////////////////////////////////////////////////////////

        IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2016,
            offset=0)
          annotation (Placement(transformation(extent={{258,76},{278,96}})));

        IDEAS.Buildings.Components.Window Kitchen_window(
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazing,
          inc=1.5707963267949,
          azi=0.59341194567807,
          A=1.15*1,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraType)
          "Window at the back side of the kitchen facing the koer"
          annotation (Placement(transformation(extent={{68,-48},{56,-28}})));
        Accumulator.Heat_Demand heat_Demand(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=200,
          QNom=ones(1)*2800,
          Q_design=ones(1)*2800)
          annotation (Placement(transformation(extent={{28,-124},{68,-104}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room(y=if (calTim.hour ==
              12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20 or (
              calTim.hour > 0 and calTim.hour < 6)) then (273.15 + 21) else (273.15 -
              20)) "heating schedule accumulator" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-234,-84})));
        Accumulator.Heat_Demand heat_Demand1(
          nZones=1,
          fractionRad=0.3*ones(1),
          t=300,
          QNom=ones(1)*2000,
          Q_design=ones(1)*2000)
          annotation (Placement(transformation(extent={{152,-110},{192,-90}})));
        Modelica.Blocks.Sources.RealExpression schedule_bathroom(y=if calTim.weekDay <
              6 and ( calTim.hour == 7)  then (273.15
               + 21) elseif calTim.weekDay > 5 and (calTim.hour == 9) then (273.15 + 21) else (273.15
               - 20)) "heating schedule accumulator, convective heat emission"
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={100,-142})));
        Modelica.Blocks.Continuous.Integrator integrator(k=1/3600000)
          annotation (Placement(transformation(extent={{-222,34},{-202,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Living_Room(y=
              Living_Room.gainCon.Q_flow + Living_Room.gainRad.Q_flow) annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-264,44})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri(
          fileName="integrator_heat_demand_Living_Room.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-172,34},{-152,54}})));
        Modelica.Blocks.Sources.RealExpression Expr_Heat_Demand_Bathroom(y=Bathroom.gainCon.Q_flow
               + Bathroom.gainRad.Q_flow) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-266,78})));
        Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600000)
          annotation (Placement(transformation(extent={{-224,68},{-204,88}})));
        IDEAS.Utilities.IO.Files.JSONWriter jsonWri1(
          fileName="integrator_heat_demand_bathroom.json",
          varKeys={"Heat Demand [kWh]"},
          outputTime=IDEAS.Utilities.IO.Files.BaseClasses.OutputTime.Terminal,
          nin=1) annotation (Placement(transformation(extent={{-174,68},{-154,88}})));
        IDEAS.Buildings.Components.OuterWall outerWall(
          redeclare Walls.Outer_wall_back constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=3.05*2.62) "Back facade kitchen"
          annotation (Placement(transformation(extent={{72,-18},{60,2}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Heat_Demand(
          tableOnFile=true,
          tableName="tabHeat",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/HeaterReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,346},{-268,372}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Living_Room(
          tableOnFile=true,
          tableName="tabLivingRoom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Living_RoomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-292,310},{-268,334}})));

        Modelica.Blocks.Math.Gain gain_HeaterReader(k=1000*6)
          annotation (Placement(transformation(extent={{-248,348},{-228,368}})));
        Modelica.Blocks.Logical.Switch Switch_Start
          annotation (Placement(transformation(extent={{-184,-116},{-164,-96}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_start(y=if ((calTim.month > 10
               and calTim.day > 3) or (calTim.month == 12) or (calTim.month == 1) or (
              calTim.month == 2)) then true else false)
          annotation (Placement(transformation(extent={{-240,-116},{-220,-96}})));
        Modelica.Blocks.Sources.RealExpression OFF(y=273.15 - 20)
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,-132})));
        Modelica.Blocks.Logical.Switch Switch_Stop
          annotation (Placement(transformation(extent={{-148,-142},{-128,-122}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_stop(y=if (calTim.month == 2)
               and (calTim.day > 17 and calTim.day < 27) then true else false)
          annotation (Placement(transformation(extent={{-220,-168},{-200,-148}})));
        Modelica.Blocks.Logical.Switch Switch_Offday1
          annotation (Placement(transformation(extent={{-100,-150},{-80,-130}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday1(y=if (calTim.month == 12)
               and ((calTim.day == 24 and calTim.hour > 14) or (calTim.day == 25 and
              calTim.hour < 22)) then true else false)
          annotation (Placement(transformation(extent={{-220,-190},{-200,-170}})));
        Modelica.Blocks.Logical.Switch Switch_Offday2
          annotation (Placement(transformation(extent={{-28,-160},{-8,-140}})));
        Modelica.Blocks.Sources.BooleanExpression Expr_offday2(y=if (calTim.month == 1)
               and ((calTim.day == 29 and calTim.hour > 5) or (calTim.day == 30 and
              calTim.hour < 23)) then true else false)
          annotation (Placement(transformation(extent={{-84,-194},{-64,-174}})));
        IDEAS.Buildings.Components.InternalWall internalWall(
          redeclare Walls.Window constructionType,
          inc=IDEAS.Types.Tilt.Wall,
          azi=0.59341194567807,
          A=0.9*1) annotation (Placement(transformation(extent={{6,-100},{18,-80}})));
        Modelica.Blocks.Sources.CombiTimeTable Reader_Bathroom(
          tableOnFile=true,
          tableName="tabBathroom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/BathroomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,274},{-270,298}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Storage_Room(
          tableOnFile=true,
          tableName="tabStorageRoom",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Storage_RoomReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-296,230},{-272,254}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Bedroom1(
          tableOnFile=true,
          tableName="tabBedroom1",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Bedroom1Reader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-296,194},{-272,218}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Office(
          tableOnFile=true,
          tableName="tabOffice",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/OfficeReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-294,160},{-270,184}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Bedroom2(
          tableOnFile=true,
          tableName="tabBedroom2",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/Bedroom2Reader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-292,128},{-268,152}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Attic(
          tableOnFile=true,
          tableName="tabAttic",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/AtticReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-290,94},{-266,118}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Kitchen(
          tableOnFile=true,
          tableName="tabKitchen",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/KitchenReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-256,226},{-232,250}})));

        Modelica.Blocks.Sources.CombiTimeTable Reader_Electricity(
          tableOnFile=true,
          tableName="tabElectricity",
          columns={2},
          smoothness=Modelica.Blocks.Types.Smoothness.MonotoneContinuousDerivative2,
          fileName=ModelicaServices.ExternalReferences.loadResource("modelica://IDEAS/Resources/weatherdata/ElectricityReader.txt"),
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
          timeScale=60)
          annotation (Placement(transformation(extent={{-194,342},{-168,368}})));

        Modelica.Blocks.Math.Gain gain_ElectricityReader(k=1000*6)
          annotation (Placement(transformation(extent={{-146,344},{-126,364}})));
        Modelica.Blocks.Sources.RealExpression schedule_Living_Room_0_1(y=if (calTim.hour
               == 12 or calTim.hour == 13 or calTim.hour == 14 or calTim.hour > 20
               or (calTim.hour > 0 and calTim.hour < 6)) then (1) else (0))
          "heating schedule accumulator" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-146,314})));
        Modelica.Blocks.Math.Gain gain_BathroomReader(k=100)
          annotation (Placement(transformation(extent={{-248,276},{-228,296}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
          annotation (Placement(transformation(extent={{-64,-120},{-44,-100}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=151.2)
          annotation (Placement(transformation(extent={{-106,-120},{-86,-100}})));
        Modelica.Blocks.Sources.RealExpression realExpression1(y=64.8)
          annotation (Placement(transformation(extent={{-118,-100},{-98,-80}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow1
          annotation (Placement(transformation(extent={{-84,-100},{-64,-80}})));
        Modelica.Blocks.Sources.RealExpression Expr_difference_Living_room(y=
              Reader_Living_Room.y[1] - (Living_Room.TSensor - 273.15))
          annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-252,12})));
        Modelica.Blocks.Math.Add add(k2=-1)
          annotation (Placement(transformation(extent={{-238,312},{-218,332}})));
        Modelica.Blocks.Sources.RealExpression Expr_Living_room_TSensor(y=
              Living_Room.TSensor) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-256,308})));
      equation

        connect(sim.weaDat.HGloHor_in, inputSol.y[8]);
        connect(sim.weaDat.HDifHor_in, inputSol.y[10]);
        connect(Bathroom.proBusB[1], Storage_Room.proBusD[1]) annotation (Line(
            points={{118.5,-52.4},{134.25,-52.4},{134.25,-71.2},{146.6,-71.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.proBusA[1], Hallway_0.proBusC[1]) annotation (Line(
            points={{-56,-61.5},{-42,-61.5},{-42,-56},{-32,-56},{-32,-33.68},{
                -32.8,-33.68}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusB[1], Kitchen.proBusD[1]) annotation (Line(
            points={{-33.5,-66},{-9.75,-66},{-9.75,-77.2},{26.6,-77.2}},
            color={255,204,51},
            thickness=0.5));
        connect(Kitchen.proBusExt[1], Hallway_0.proBusB[1]) annotation (Line(
            points={{23,-52.4},{-2.5,-52.4},{-2.5,-8.4},{-29.5,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusFlo[1], Hallway_0.proBusCei[1]) annotation (Line(
            points={{-48,46.8},{-44,46.8},{-44,-8.4},{-43.3,-8.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_b, Bedroom_1.proBusExt[
          1]) annotation (Line(
            points={{-116,11},{-116,72.3},{-64.8,72.3}},
            color={255,204,51},
            thickness=0.5));
        connect(Ceiling_leefruimte_hallway_Slaapkamer.propsBus_a, Living_Room.proBusCei[
          1]) annotation (Line(
            points={{-116,1},{-116,-66},{-47.3,-66}},
            color={255,204,51},
            thickness=0.5));
        connect(Bathroom.proBusD[1], Kitchen.proBusB[1]) annotation (Line(
            points={{90.6,-73.2},{74.3,-73.2},{74.3,-56.4},{54.5,-56.4}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusB[1], Office.proBusD[1]) annotation (Line(
            points={{-35.4,67.2},{-16.7,67.2},{-16.7,17.1},{2.56,17.1}},
            color={255,204,51},
            thickness=0.5));

        connect(Living_Room.proBusExt[1], Office.proBusFlo[1]) annotation (Line(
            points={{-65,-61.5},{-65,-52},{-68,-52},{-68,-42},{16,-42},{16,18.8}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_1.proBusExt[2], Hallway_1.proBusD[1]) annotation (Line(
            points={{-64.8,75.7},{2,75.7},{2,67.1},{0.56,67.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Office.proBusA[1], Hallway_1.proBusC[1]) annotation (Line(
            points={{7.6,44.3},{7.6,47.15},{23.52,47.15},{23.52,62.34}},
            color={255,204,51},
            thickness=0.5));
        connect(Hallway_0.proBusExt[1], Hallway_1.proBusFlo[1]) annotation (Line(
            points={{-61,-2},{-22.5,-2},{-22.5,68.8},{14,68.8}},
            color={255,204,51},
            thickness=0.5));
        connect(outerWall1NE.propsBus_a, Bedroom_2.propsBus[1]) annotation (Line(
            points={{-131,204},{-86,204},{-86,209.7},{-74,209.7}},
            color={255,204,51},
            thickness=0.5));

      //Equations floor 2///////////////////////////////////////////////////////////////////////////////

        connect(window1N1.propsBus_a, Bedroom_2.propsBus[2]) annotation (Line(
            points={{-123,234},{-100,234},{-100,209.1},{-74,209.1}},
            color={255,204,51},
            thickness=0.5));
        connect(window1N2.propsBus_a, Bedroom_2.propsBus[3]) annotation (Line(
            points={{-121,172},{-100,172},{-100,208.5},{-74,208.5}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_a, Bedroom_2.propsBus[4]) annotation (Line(
            points={{9,284},{-78,284},{-78,207.9},{-74,207.9}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_a, Bedroom_2.propsBus[5])
          annotation (Line(
            points={{8.88178e-16,131},{8.88178e-16,222},{-74,222},{-74,207.3}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_a, Bedroom_2.propsBus[6]) annotation (Line(
            points={{-74,263},{-56,263},{-56,262},{-38,262},{-38,206.7},{-74,206.7}},
            color={255,204,51},
            thickness=0.5));

        connect(Roof.propsBus_a, Bedroom_2.propsBus[7]) annotation (Line(
            points={{-157,216},{-94,216},{-94,206.1},{-74,206.1}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_NW.propsBus_a, Bedroom_2.propsBus[8]) annotation (Line(
            points={{-58,157},{-66,157},{-66,205.5},{-74,205.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Neighbour_wall_SE.propsBus_a, Bedroom_2.propsBus[9]);

        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_a, Attic.propsBus[1])
          annotation (Line(
            points={{116,221},{74,221},{74,149.571},{104,149.571}},
            color={255,204,51},
            thickness=0.5));
        connect(OuterWall_backfacade.propsBus_a, Attic.propsBus[2]) annotation (Line(
            points={{215,144},{215,148.714},{104,148.714}},
            color={255,204,51},
            thickness=0.5));
        connect(Diagonal_roof_backfacade.propsBus_a, Attic.propsBus[3]) annotation (
            Line(
            points={{209,190},{156,190},{156,147.857},{104,147.857}},
            color={255,204,51},
            thickness=0.5));
        connect(window.propsBus_a, Attic.propsBus[4]) annotation (Line(
            points={{193,220},{148,220},{148,147},{104,147}},
            color={255,204,51},
            thickness=0.5));
        connect(zolder_neigbours_NW_2ndfloor.propsBus_a, Attic.propsBus[5])
          annotation (Line(
            points={{122,83},{112,83},{112,146.143},{104,146.143}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_a, Attic.propsBus[6]) annotation (Line(
            points={{78,89},{90,89},{90,145.286},{104,145.286}},
            color={255,204,51},
            thickness=0.5));
        connect(Internallwall_bergruimte_zolder.propsBus_b, Attic.propsBus[7])
          annotation (Line(
            points={{41,148},{72,148},{72,144.429},{104,144.429}},
            color={255,204,51},
            thickness=0.5));
        connect(Bedroom_2.propsBus[10], Internallwall_bergruimte_zolder.propsBus_a)
          annotation (Line(
            points={{-74,204.3},{-22,204.3},{-22,148},{31,148}},
            color={255,204,51},
            thickness=0.5));

        connect(boundaryWall_SE_stairs.propsBus_a, Hallway_2.propsBus[1]) annotation (
           Line(
            points={{150,355},{122,355},{122,326.35},{140,326.35}},
            color={255,204,51},
            thickness=0.5));
        connect(PitchedroofSW_stairs.propsBus_a, Hallway_2.propsBus[2]) annotation (
            Line(
            points={{245,324},{134,324},{134,325.45},{140,325.45}},
            color={255,204,51},
            thickness=0.5));
        connect(boundaryWall_NW_stairs.propsBus_a, Hallway_2.propsBus[3]) annotation (
           Line(
            points={{100,263},{100,276},{132,276},{132,324.55},{140,324.55}},
            color={255,204,51},
            thickness=0.5));
        connect(Pitchedroof_NE_stairs.propsBus_a, Hallway_2.propsBus[4]) annotation (
            Line(
            points={{55,340},{94,340},{94,323.65},{140,323.65}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_stairs_2ndfloor.propsBus_a, Hallway_2.propsBus[5]) annotation (
            Line(
            points={{182,251},{186,251},{186,298},{140,298},{140,322.75}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall1S2.propsBus_b, Hallway_2.propsBus[6]) annotation (Line(
            points={{19,284},{76,284},{76,321.85},{140,321.85}},
            color={255,204,51},
            thickness=0.5));
        connect(Internalwall_zolder_stairs_2ndfloor.propsBus_b, Hallway_2.propsBus[7])
          annotation (Line(
            points={{116,231},{126,231},{126,320.95},{140,320.95}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_bergruimte2nd_Slaapkamer.propsBus_b, Bedroom_1.proBusCei[1])
          annotation (Line(
            points={{-4.44089e-16,121},{-48,121},{-48,67.2},{-48.28,67.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Hallway_1.proBusCei[1], Floor_stairs_2ndfloor.propsBus_b) annotation (
           Line(
            points={{13.72,89.2},{16.86,89.2},{16.86,241},{182,241}},
            color={255,204,51},
            thickness=0.5));
        connect(Floor_attic_2ndfloor.propsBus_b,Office. proBusCei[1]) annotation (
            Line(
            points={{78,79},{48,79},{48,39.2},{15.72,39.2}},
            color={255,204,51},
            thickness=0.5));

        connect(Kitchen.proBusExt[2], Kitchen_window.propsBus_a) annotation (Line(
            points={{23,-50.8},{41.5,-50.8},{41.5,-36},{57,-36}},
            color={255,204,51},
            thickness=0.5));
        connect(InternalRoof.propsBus_b, Hallway_2.propsBus[8]) annotation (Line(
            points={{-74,273},{31,273},{31,320.05},{140,320.05}},
            color={255,204,51},
            thickness=0.5));
        connect(Living_Room.TSensor, heat_Demand.TSensor[1]) annotation (Line(points={{-30.5,
                -72},{-14,-72},{-14,-120},{27.6,-120}},        color={0,0,127}));
        connect(heat_Demand.heatPortRad[1], Living_Room.gainRad) annotation (Line(
              points={{28,-116},{-8,-116},{-8,-84},{-32,-84}}, color={191,0,0}));
        connect(Living_Room.gainCon, heat_Demand.heatPortCon[1]) annotation (Line(
              points={{-32,-79.5},{0,-79.5},{0,-112},{28,-112}}, color={191,0,0}));
        connect(schedule_bathroom.y, heat_Demand1.TSet[1]) annotation (Line(points={{111,
                -142},{172,-142},{172,-110.2}},              color={0,0,127}));
        connect(Bathroom.TSensor, heat_Demand1.TSensor[1]) annotation (Line(points={{121.5,
                -58.8},{121.5,-60},{138,-60},{138,-106},{151.6,-106}}, color={0,0,127}));
        connect(heat_Demand1.heatPortCon[1], Bathroom.gainCon) annotation (Line(
              points={{152,-98},{142,-98},{142,-66.8},{120,-66.8}}, color={191,0,0}));
        connect(heat_Demand1.heatPortRad[1], Bathroom.gainRad) annotation (Line(
              points={{152,-102},{142,-102},{142,-106},{130,-106},{130,-71.6},{
                120,-71.6}},
              color={191,0,0}));
        connect(Expr_Heat_Demand_Living_Room.y, integrator.u)
          annotation (Line(points={{-253,44},{-224,44}}, color={0,0,127}));
        connect(integrator.y, jsonWri.u[1])
          annotation (Line(points={{-201,44},{-172,44}}, color={0,0,127}));
        connect(Expr_Heat_Demand_Bathroom.y, integrator1.u)
          annotation (Line(points={{-255,78},{-226,78}}, color={0,0,127}));
        connect(integrator1.y, jsonWri1.u[1])
          annotation (Line(points={{-203,78},{-174,78}},
                                                       color={0,0,127}));
        connect(Kitchen.proBusExt[3], outerWall.propsBus_a) annotation (Line(
            points={{23,-49.2},{24,-49.2},{24,-6},{61,-6}},
            color={255,204,51},
            thickness=0.5));
        connect(Reader_Heat_Demand.y[1], gain_HeaterReader.u) annotation (Line(points=
               {{-266.7,359},{-252.35,359},{-252.35,358},{-250,358}}, color={0,0,127}));
        connect(Expr_start.y, Switch_Start.u2)
          annotation (Line(points={{-219,-106},{-186,-106}}, color={255,0,255}));
        connect(schedule_Living_Room.y, Switch_Start.u1) annotation (Line(points={{-223,
                -84},{-206,-84},{-206,-98},{-186,-98}}, color={0,0,127}));
        connect(OFF.y, Switch_Start.u3) annotation (Line(points={{-245,-132},{-206,-132},
                {-206,-114},{-186,-114}}, color={0,0,127}));
        connect(Expr_stop.y, Switch_Stop.u2) annotation (Line(points={{-199,-158},{-152,
                -158},{-152,-132},{-150,-132}}, color={255,0,255}));
        connect(OFF.y, Switch_Stop.u1) annotation (Line(points={{-245,-132},{-138.5,-132},
                {-138.5,-124},{-150,-124}}, color={0,0,127}));
        connect(Switch_Start.y, Switch_Stop.u3) annotation (Line(points={{-163,-106},{
                -118,-106},{-118,-140},{-150,-140}}, color={0,0,127}));
        connect(Switch_Stop.y, Switch_Offday1.u3) annotation (Line(points={{-127,-132},
                {-32,-132},{-32,-148},{-102,-148}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday1.u1)
          annotation (Line(points={{-245,-132},{-102,-132}}, color={0,0,127}));
        connect(Expr_offday1.y, Switch_Offday1.u2) annotation (Line(points={{-199,-180},
                {-102,-180},{-102,-140}}, color={255,0,255}));
        connect(Switch_Offday1.y, Switch_Offday2.u3) annotation (Line(points={{-79,-140},
                {-70,-140},{-70,-156},{-50,-156},{-50,-158},{-30,-158}}, color={0,0,127}));
        connect(OFF.y, Switch_Offday2.u1) annotation (Line(points={{-245,-132},{14,-132},
                {14,-142},{-30,-142}}, color={0,0,127}));
        connect(Switch_Offday2.y, heat_Demand.TSet[1]) annotation (Line(points={{-7,-150},
                {46,-150},{46,-124.2},{48,-124.2}}, color={0,0,127}));
        connect(Expr_offday2.y, Switch_Offday2.u2) annotation (Line(points={{-63,-184},
                {-46,-184},{-46,-150},{-30,-150}}, color={255,0,255}));
        connect(internalWall.propsBus_a, Kitchen.proBusExt[4]) annotation (Line(
            points={{17,-88},{20,-88},{20,-47.6},{23,-47.6}},
            color={255,204,51},
            thickness=0.5));
        connect(internalWall.propsBus_b, Living_Room.proBusExt[2]) annotation (Line(
            points={{7,-88},{-28,-88},{-28,-58.5},{-65,-58.5}},
            color={255,204,51},
            thickness=0.5));
        connect(Reader_Electricity.y[1], gain_ElectricityReader.u) annotation (Line(
              points={{-166.7,355},{-155.35,355},{-155.35,354},{-148,354}}, color={0,0,
                127}));
        connect(Reader_Bathroom.y[1], gain_BathroomReader.u)
          annotation (Line(points={{-268.8,286},{-250,286}}, color={0,0,127}));
        connect(realExpression.y, prescribedHeatFlow.Q_flow)
          annotation (Line(points={{-85,-110},{-64,-110}}, color={0,0,127}));
        connect(prescribedHeatFlow.port, Living_Room.gainCon) annotation (Line(points=
               {{-44,-110},{-22,-110},{-22,-79.5},{-32,-79.5}}, color={191,0,0}));
        connect(realExpression1.y, prescribedHeatFlow1.Q_flow)
          annotation (Line(points={{-97,-90},{-84,-90}}, color={0,0,127}));
        connect(prescribedHeatFlow1.port, Living_Room.gainRad) annotation (Line(
              points={{-64,-90},{-48,-90},{-48,-84},{-32,-84}}, color={191,0,0}));
        connect(Reader_Living_Room.y[1], add.u1) annotation (Line(points={{-266.8,
                322},{-252,322},{-252,328},{-240,328}}, color={0,0,127}));
        connect(Expr_Living_room_TSensor.y, add.u2) annotation (Line(points={{
                -245,308},{-245,313},{-240,313},{-240,316}}, color={0,0,127}));
        annotation (Diagram(coordinateSystem(extent={{-300,-200},{300,380}}),
              graphics={
              Text(
                extent={{224,-66},{296,-108}},
                lineColor={28,108,200},
                textString="Ground floor
"),           Text(
                extent={{76,54},{152,16}},
                lineColor={28,108,200},
                textString="First floor"),
              Text(
                extent={{222,294},{296,238}},
                lineColor={28,108,200},
                textString="Second floor
")}),                                                                          Icon(
              coordinateSystem(extent={{-300,-200},{300,380}})),
          experiment(StartTime=23673600, StopTime=26654400));
      end Case_O4_2_4;

      model Case_O4_2_4_0
        "read in all real-life measurements--> electrical appliances (in Living Room + Kitchen)"
       // import WeatherReader;
        package Medium = IDEAS.Media.Air "Air medium";

        //////////////////////Parameters for second floor//////////////////////////////////////////////////
        //parameter Modelica.SIunits.Length a1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length b1 = 1.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length c1 = 2.5 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length d1 = 1 "See drawaing wall WE zone 1 on paper";
        //parameter Modelica.SIunits.Length f1 = 4.26 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length g1 = 0.93 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length h1 = 0.81 "See drawaing wall N zone 1 on paper";
        //parameter Modelica.SIunits.Length i1 = 1.36 "See drawaing wall S zone 1 on paper";
       // parameter Modelica.SIunits.Length x1 = 2.12 "See drawing diagonal roof zone 1 on paper";
       // parameter Modelica.SIunits.Length j1 = 2.77 "See drawaing wall S zone 1 on paper";

        //// parameters heating//////////////////////////////////////////////////////////////////////////////////////
        parameter Real T_set=21+273.15 "Temperature setpoint of the zones in K";
        parameter Real Qconv = 350 "Convective heat emission of our eletric accumulator";
        parameter Real Qrad = 150 "Radiative heat emission of our eletric accumulator";

        //////////////////////////// Ground floor: zones////////////////////////////////////////////////////////
          IDEAS.Buildings.Components.RectangularZoneTemplate Kitchen(
          redeclare package Medium = IDEAS.Media.Air,
          useLigCtrInput=true,
          n50=13.24,
          allowFlowReversal=true,
          linIntRad=false,
          redeclare Schedules.OccSched_O4_Kitchen occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinD=false,
          nSurfExt=4,
          aziA=-0.97738438111682,
          l=2.27,
          w=4.23,
          lA=2.41,
          lB=1.62,
          lC=2.41,
          lD=2.4,
          AZone=4.64*2.41,
          ACei=2.41*4.64,
          h=2.5,
          A_winD=1.82*2,
          redeclare Walls.Wall_neighbour conTypA,
          redeclare Walls.Inner_wall_2 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "kitchen on the ground floor"
          annotation (Placement(transformation(extent={{24,-82},{54,-50}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Bathroom(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Bathroom occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.95,
          w=2.02,
          lA=3.95,
          lB=1.62,
          lC=3.95,
          lD=1.62,
          AZone=2.02*3.95,
          h=2.5,
          A_winA=0.48*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Inner_wall_1 conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_1 conTypD,
          redeclare Walls.Back_extension_roof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false)
          "the toilet and the bathroom are 1 zone because there is one sensor and it's open"
          annotation (Placement(transformation(extent={{90,-78},{120,-46}})));

          IDEAS.Buildings.Components.RectangularZoneTemplate Storage_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=0),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall,
          bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
          bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
          bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
          hasWinA=true,
          hasWinD=false,
          nSurfExt=0,
          aziA=-0.97738438111682,
          l=3.2,
          w=2.02,
          lA=3.2,
          lB=2.02,
          lC=3.2,
          h=2.5,
          A_winA=0.64*0.5,
          A_winD=1.82*2,
          linExtRad=true,
          redeclare Walls.Outer_wall_back conTypA,
          redeclare Walls.Outer_wall_back conTypB,
          redeclare Walls.Wall_neighbour conTypC,
          redeclare Walls.Inner_wall_2 conTypD,
          redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
          redeclare Walls.Ground_floor conTypFlo,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingA,
          redeclare IDEAS.Buildings.Data.Glazing.EpcSingle glazingD,
          redeclare IDEAS.Buildings.Data.Frames.Wood fraTypA,
          redeclare IDEAS.Buildings.Data.Frames.WoodInsulated fraTypD,
          hasCavityA=false,
          hA=2,
          wA=1,
          hasCavityB=false,
          hasCavityD=false) "Bergruimte on the SW side of the ground floor"
          annotation (Placement(transformation(extent={{146,-76},{176,-44}})));

        IDEAS.Buildings.Components.RectangularZoneTemplate Living_Room(
          redeclare package Medium = IDEAS.Media.Air,
          n50=13.24,
          allowFlowReversal=true,
          redeclare Schedules.OccSched_O4_Living_Room occNum(k=1),
          redeclare IDEAS.Buildings.Components.RoomType.Generic rooTyp,
          redeclare IDEAS.Buildings.Components.LightingType.LED ligTyp,
          redeclare IDEAS.Buildings.Components.LightingControl.OccupancyBased ligCtr,
          bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
          bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
